! ---------------------------------------------
! Generated by opyplus version 1.1.3
! Copyright (c) 2021, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! -Generator eplusr
! -Option SortedOrder
! -NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
! -      Use '!' comments if they need to be retained when using the IDFEditor.
! -   ===========  ALL OBJECTS IN CLASS: VERSION ===========


AirLoopHVAC,
    central air system_1,          ! Name
    ,                              ! Controller List Name
    ,                              ! Availability Manager List Name
    0.77070411572647,              ! Design Supply Air Flow Rate
    air supply branches_1,         ! Branch List Name
    ,                              ! Connector List Name
    air supply inlet node_1,       ! Supply Side Inlet Node Name
    air demand outlet node_1,      ! Demand Side Outlet Node Name
    air demand inlet node_1,       ! Demand Side Inlet Node Names
    air supply outlet node_1;      ! Supply Side Outlet Node Names


AirLoopHVAC:ReturnPath,
    return air path_1,             ! Name
    air demand outlet node_1,      ! Return Air Path Outlet Node Name
    airloophvac:returnplenum,      ! Component 1 Object Type
    return plenum_1;               ! Component 1 Name


AirLoopHVAC:ReturnPlenum,
    return plenum_1,               ! Name
    ra duct zone_1,                ! Zone Name
    ra plenum air node_1,          ! Zone Node Name
    air demand outlet node_1,      ! Outlet Node Name
    ,                              ! Induced Air Outlet Node or NodeList Name
    living return node_1;          ! Inlet 1 Node Name


AirLoopHVAC:SupplyPath,
    supply air path_1,             ! Name
    air demand inlet node_1,       ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    zone splitter_1;               ! Component 1 Name


AirLoopHVAC:UnitaryHeatCool,
    forced air system_1,           ! Name
    alwayson,                      ! Availability Schedule Name
    air supply inlet node_1,       ! Unitary System Air Inlet Node Name
    air supply outlet node_1,      ! Unitary System Air Outlet Node Name
    supplyfanoperation_1,          ! Supply Air Fan Operating Mode Schedule Name
    48.8888888888889,              ! Maximum Supply Air Temperature
    0.77070411572647,              ! Cooling Supply Air Flow Rate
    0.613522614131799,             ! Heating Supply Air Flow Rate
    0.0,                           ! No Load Supply Air Flow Rate
    living_1,                      ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Fan Object Type
    supply fan_1,                  ! Supply Fan Name
    blowthrough,                   ! Fan Placement
    coil:heating:fuel,             ! Heating Coil Object Type
    furnace heating coil_1,        ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    dx cooling coil_1,             ! Cooling Coil Name
    none;                          ! Dehumidification Control Type


AirLoopHVAC:ZoneSplitter,
    zone splitter_1,               ! Name
    air demand inlet node_1,       ! Inlet Node Name
    living supply node_1 atinlet;  ! Outlet 1 Node Name


AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    living zone direct air_1,      ! Name
    alwayson,                      ! Availability Schedule Name
    living supply node_1 atinlet,  ! Air Inlet Node Name
    living supply node_1,          ! Air Outlet Node Name
    0.77070411572647;              ! Maximum Air Flow Rate


Branch,
    dhw demand inlet branch_1,     ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    dhw demand inlet pipe_1,       ! Component 1 Name
    dhw demand inlet node_1,       ! Component 1 Inlet Node Name
    dhw demand inlet pipe outlet node_1;    ! Component 1 Outlet Node Name


Branch,
    dhw supply outlet branch_1,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    dhw supply outlet pipe_1,      ! Component 1 Name
    dhw supply outlet pipe inlet node_1,    ! Component 1 Inlet Node Name
    dhw supply outlet node_1;      ! Component 1 Outlet Node Name


Branch,
    mains inlet branch_1,          ! Name
    ,                              ! Pressure Drop Curve Name
    pump:variablespeed,            ! Component 1 Object Type
    mains pressure_1,              ! Component 1 Name
    mains inlet node_1,            ! Component 1 Inlet Node Name
    mains pressure outlet node_1;  ! Component 1 Outlet Node Name


Branch,
    mains makeup branch_1,         ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    mains makeup pipe_1,           ! Component 1 Name
    mains makeup pipe inlet node_1,! Component 1 Inlet Node Name
    mains makeup node_1;           ! Component 1 Outlet Node Name


Branch,
    supply air branch_1,           ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:unitaryheatcool,   ! Component 1 Object Type
    forced air system_1,           ! Component 1 Name
    air supply inlet node_1,       ! Component 1 Inlet Node Name
    air supply outlet node_1;      ! Component 1 Outlet Node Name


Branch,
    water demand branch_1,         ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    domestic hot water_1,          ! Component 1 Name
    water demand inlet node_1,     ! Component 1 Inlet Node Name
    water demand outlet node_1;    ! Component 1 Outlet Node Name


Branch,
    water heater branch_1,         ! Name
    ,                              ! Pressure Drop Curve Name
    waterheater:mixed,             ! Component 1 Object Type
    water heater_1,                ! Component 1 Name
    water heater use inlet node_1, ! Component 1 Inlet Node Name
    water heater use outlet node_1;! Component 1 Outlet Node Name


BranchList,
    air supply branches_1,         ! Name
    supply air branch_1;           ! Branch 1 Name


BranchList,
    dhw demand branches_1,         ! Name
    dhw demand inlet branch_1,     ! Branch 1 Name
    water demand branch_1,         ! Branch 2 Name
    mains makeup branch_1;         ! Branch 3 Name


BranchList,
    dhw supply branches_1,         ! Name
    mains inlet branch_1,          ! Branch 1 Name
    water heater branch_1,         ! Branch 2 Name
    dhw supply outlet branch_1;    ! Branch 3 Name


Building,
    Austin Mueller Municipal Ap U TX 2340 sqft,    ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.05,                          ! Loads Convergence Tolerance Value
    0.05,                          ! Temperature Convergence Tolerance Value
    fullexterior,                  ! Solar Distribution
    50;                            ! Maximum Number of Warmup Days


BuildingSurface:Detailed,
    floor1,                        ! Name
    floor,                         ! Surface Type
    grndinsfinlivfloor,            ! Construction Name
    living_1,                      ! Zone Name
    foundation,                    ! Outside Boundary Condition
    slab foundation 1,             ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    floor2,                        ! Name
    floor,                         ! Surface Type
    finuninsfinfloor,              ! Construction Name
    living_1,                      ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    floor3,                        ! Name
    floor,                         ! Surface Type
    fininsunfinuafloor,            ! Construction Name
    unfinishedattic,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    intfloor3,                     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    4.2672,                        ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    4.2672,                        ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    floor4,                        ! Name
    floor,                         ! Surface Type
    fininsunfinuafloor,            ! Construction Name
    unfinishedattic,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    intfloor4,                     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    -9.7536,                       ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.7432,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    2.7432,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.7432,                        ! Vertex 3 Z-coordinate
    -9.7536,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7432;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    intfloor3,                     ! Name
    ceiling,                       ! Surface Type
    revfininsunfinuafloor,         ! Construction Name
    living_1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    floor3,                        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    intfloor4,                     ! Name
    ceiling,                       ! Surface Type
    revfininsunfinuafloor,         ! Construction Name
    living_1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    floor4,                        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    5.1816,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    5.1816,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.1816,                        ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.1816;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    intwall7,                      ! Name
    wall,                          ! Surface Type
    revunfininsfinwall,            ! Construction Name
    unfinishedattic,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    wall7,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    5.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.3048,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    2.5908,                        ! Vertex 4 Z-coordinate
    0.0,                           ! Vertex 5 X-coordinate
    9.144,                         ! Vertex 5 Y-coordinate
    0.3048;                        ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    roof1,                         ! Name
    roof,                          ! Surface Type
    unfininsextroof,               ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.3048,                        ! Vertex 1 Z-coordinate
    4.2672,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.3048,                        ! Vertex 2 Z-coordinate
    4.2672,                        ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    2.5908,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    2.5908;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    roof2,                         ! Name
    roof,                          ! Surface Type
    unfininsextroof,               ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    4.2672,                        ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.3048,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.3048,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    2.5908,                        ! Vertex 3 Z-coordinate
    4.2672,                        ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    2.5908;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    roof3,                         ! Name
    roof,                          ! Surface Type
    unfininsextroof,               ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    -9.7536,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.048,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    3.048,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    5.334,                         ! Vertex 3 Z-coordinate
    -9.7536,                       ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    5.334;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    roof4,                         ! Name
    roof,                          ! Surface Type
    unfininsextroof,               ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    3.048,                         ! Vertex 1 Z-coordinate
    -9.7536,                       ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    3.048,                         ! Vertex 2 Z-coordinate
    -9.7536,                       ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    5.334,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    5.334;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall1,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall10,                        ! Name
    wall,                          ! Surface Type
    extuninsunfinwall,             ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    -0.6096,                       ! Vertex 1 Y-coordinate
    2.7432,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.7536,                        ! Vertex 2 Y-coordinate
    2.7432,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    5.334;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    wall11,                        ! Name
    wall,                          ! Surface Type
    extuninsunfinwall,             ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    -9.7536,                       ! Vertex 1 X-coordinate
    9.7536,                        ! Vertex 1 Y-coordinate
    2.7432,                        ! Vertex 1 Z-coordinate
    -9.7536,                       ! Vertex 2 X-coordinate
    -0.6096,                       ! Vertex 2 Y-coordinate
    2.7432,                        ! Vertex 2 Z-coordinate
    -9.7536,                       ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    5.334;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    wall12,                        ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    5.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.7432,                        ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    5.1816,                        ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.1816,                        ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7432,                        ! Vertex 4 Z-coordinate
    9.7536,                        ! Vertex 5 X-coordinate
    4.572,                         ! Vertex 5 Y-coordinate
    5.0292;                        ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    wall2,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall3,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall4,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.4384,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.4384;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall5,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.1816,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    5.1816;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall6,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    5.1816,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    5.1816;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall7,                         ! Name
    wall,                          ! Surface Type
    unfininsfinwall,               ! Construction Name
    living_1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    intwall7,                      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    5.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.7432,                        ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    4.572,                         ! Vertex 4 Y-coordinate
    5.0292,                        ! Vertex 4 Z-coordinate
    9.7536,                        ! Vertex 5 X-coordinate
    0.0,                           ! Vertex 5 Y-coordinate
    2.7432;                        ! Vertex 5 Z-coordinate


BuildingSurface:Detailed,
    wall8,                         ! Name
    wall,                          ! Surface Type
    extinsfinwall,                 ! Construction Name
    living_1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    2.4384,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    2.4384,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    5.1816,                        ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    5.1816;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall9,                         ! Name
    wall,                          ! Surface Type
    extuninsunfinwall,             ! Construction Name
    unfinishedattic,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    4.2672,                        ! Vertex 1 X-coordinate
    -0.6096,                       ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    4.2672,                        ! Vertex 2 X-coordinate
    9.7536,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    4.2672,                        ! Vertex 3 X-coordinate
    4.572,                         ! Vertex 3 Y-coordinate
    2.5908;                        ! Vertex 3 Z-coordinate


Ceiling:Adiabatic,
    raductceiling_1,               ! Name
    adiabaticconst,                ! Construction Name
    ra duct zone_1,                ! Zone Name
    0.0,                           ! Azimuth Angle
    0.0,                           ! Tilt Angle
    0.0,                           ! Starting X Coordinate
    75.0,                          ! Starting Y Coordinate
    1.0,                           ! Starting Z Coordinate
    1.0,                           ! Length
    1.0;                           ! Width


Coil:Cooling:DX:SingleSpeed,
    dx cooling coil_1,             ! Name
    coolingseasonschedule,         ! Availability Schedule Name
    17586.0,                       ! Gross Rated Total Cooling Capacity
    0.740402113655029,             ! Gross Rated Sensible Heat Ratio
    2.95078506147243,              ! Gross Rated Cooling COP
    0.91109453292,                 ! Rated Air Flow Rate
    773.391206444514,              ! Rated Evaporator Fan Power Per Volume Flow Rate
    cooling coil inlet node_1,     ! Air Inlet Node Name
    air supply outlet node_1,      ! Air Outlet Node Name
    cool-cap-ft,                   ! Total Cooling Capacity Function of Temperature Curve Name
    cool-cap-fff,                  ! Total Cooling Capacity Function of Flow Fraction Curve Name
    cool-eir-ft,                   ! Energy Input Ratio Function of Temperature Curve Name
    cool-eir-fff,                  ! Energy Input Ratio Function of Flow Fraction Curve Name
    cool-plf-fplr,                 ! Part Load Fraction Correlation Curve Name
    -25.0,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    1000.0,                        ! Nominal Time for Condensate Removal to Begin
    1.5,                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    3.0,                           ! Maximum Cycling Rate
    45.0,                          ! Latent Capacity Time Constant
    ,                              ! Condenser Air Inlet Node Name
    aircooled,                     ! Condenser Type
    0.9,                           ! Evaporative Condenser Effectiveness
    ,                              ! Evaporative Condenser Air Flow Rate
    0.0,                           ! Evaporative Condenser Pump Rated Power Consumption
    0.0,                           ! Crankcase Heater Capacity
    12.7777777777778,              ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    ,                              ! Supply Water Storage Tank Name
    condensate tank 1_1;           ! Condensate Collection Water Storage Tank Name


Coil:Heating:Fuel,
    furnace heating coil_1,        ! Name
    heatingseasonschedule,         ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.9,                           ! Burner Efficiency
    30517.0,                       ! Nominal Capacity
    heating coil inlet node_1,     ! Air Inlet Node Name
    cooling coil inlet node_1,     ! Air Outlet Node Name
    ,                              ! Temperature Setpoint Node Name
    0.0,                           ! Parasitic Electric Load
    ,                              ! Part Load Fraction Correlation Curve Name
    0.0;                           ! Parasitic Fuel Load


Connector:Mixer,
    dhw demand mixer_1,            ! Name
    mains makeup branch_1,         ! Outlet Branch Name
    water demand branch_1;         ! Inlet Branch 1 Name


Connector:Mixer,
    dhw supply mixer_1,            ! Name
    dhw supply outlet branch_1,    ! Outlet Branch Name
    water heater branch_1;         ! Inlet Branch 1 Name


Connector:Splitter,
    dhw demand splitter_1,         ! Name
    dhw demand inlet branch_1,     ! Inlet Branch Name
    water demand branch_1;         ! Outlet Branch 1 Name


Connector:Splitter,
    dhw supply splitter_1,         ! Name
    mains inlet branch_1,          ! Inlet Branch Name
    water heater branch_1;         ! Outlet Branch 1 Name


ConnectorList,
    dhw demand connectors_1,       ! Name
    connector:splitter,            ! Connector 1 Object Type
    dhw demand splitter_1,         ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    dhw demand mixer_1;            ! Connector 2 Name


ConnectorList,
    dhw supply connectors_1,       ! Name
    connector:splitter,            ! Connector 1 Object Type
    dhw supply splitter_1,         ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    dhw supply mixer_1;            ! Connector 2 Name


Construction,
    adiabaticconst,                ! Name
    adiabatic;                     ! Outside Layer


Construction,
    back-glass,                    ! Name
    back-win;                      ! Outside Layer


Construction,
    extinsfinwall,                 ! Name
    exteriorfinish,                ! Outside Layer
    plywood-1_2in,                 ! Layer 2
    studandcavity,                 ! Layer 3
    extwallmass;                   ! Layer 4


Construction,
    extinsunfinwall,               ! Name
    exteriorfinish,                ! Outside Layer
    plywood-1_2in,                 ! Layer 2
    studandcavity;                 ! Layer 3


Construction,
    extuninsunfinwall,             ! Name
    exteriorfinish,                ! Outside Layer
    plywood-1_2in,                 ! Layer 2
    studandairwall;                ! Layer 3


Construction,
    fininsunfinuafloor,            ! Name
    ceilingmass,                   ! Outside Layer
    uatrussandins,                 ! Layer 2
    uaadditionalceilingins;        ! Layer 3


Construction,
    finuninsfinfloor,              ! Name
    ceilingmass,                   ! Outside Layer
    studandairfloor,               ! Layer 2
    plywood-3_4in,                 ! Layer 3
    floormass,                     ! Layer 4
    carpetbarelayer;               ! Layer 5


Construction,
    finuninsfinwall,               ! Name
    partitionwallmass,             ! Outside Layer
    studandairwall,                ! Layer 2
    partitionwallmass;             ! Layer 3


Construction,
    front-glass,                   ! Name
    front-win;                     ! Outside Layer


Construction,
    garagedoors,                   ! Name
    garagedoormaterial;            ! Outside Layer


Construction,
    grndfootingwall,               ! Name
    concrete-8in;                  ! Outside Layer


Construction,
    grndinsfinlivfloor,            ! Name
    slabmass,                      ! Outside Layer
    carpetbarelayer;               ! Layer 2


Construction,
    left-glass,                    ! Name
    left-win;                      ! Outside Layer


Construction,
    livingdoors,                   ! Name
    doormaterial;                  ! Outside Layer


Construction,
    livingfurniture,               ! Name
    livingfurniturematerial;       ! Outside Layer


Construction,
    revfininsunfinuafloor,         ! Name
    uaadditionalceilingins,        ! Outside Layer
    uatrussandins,                 ! Layer 2
    ceilingmass;                   ! Layer 3


Construction,
    revfinuninsfinfloor,           ! Name
    carpetbarelayer,               ! Outside Layer
    floormass,                     ! Layer 2
    plywood-3_4in,                 ! Layer 3
    studandairfloor,               ! Layer 4
    ceilingmass;                   ! Layer 5


Construction,
    revfinuninsfinwall,            ! Name
    partitionwallmass,             ! Outside Layer
    studandairwall,                ! Layer 2
    partitionwallmass;             ! Layer 3


Construction,
    revunfininsfinfloor,           ! Name
    carpetbarelayer;               ! Outside Layer


Construction,
    revunfininsfinwall,            ! Name
    partitionwallmass,             ! Outside Layer
    intwallins;                    ! Layer 2


Construction,
    revunfininsunfinwall,          ! Name
    intwallins;                    ! Outside Layer


Construction,
    revunfinuninsfinwall,          ! Name
    partitionwallmass,             ! Outside Layer
    studandairwall;                ! Layer 2


Construction,
    revunfinuninsunfinfloor,       ! Name
    plywood-3_4in,                 ! Outside Layer
    studandairfloor;               ! Layer 2


Construction,
    revunfinuninsunfinwall,        ! Name
    plywood-1_2in,                 ! Outside Layer
    studandairwall;                ! Layer 2


Construction,
    right-glass,                   ! Name
    right-win;                     ! Outside Layer


Construction,
    unfininsextroof,               ! Name
    roofingmaterial,               ! Outside Layer
    plywood-3_4in,                 ! Layer 2
    uaroofins;                     ! Layer 3


Construction,
    unfininsfinfloor,              ! Name
    carpetbarelayer;               ! Outside Layer


Construction,
    unfininsfinwall,               ! Name
    intwallins,                    ! Outside Layer
    partitionwallmass;             ! Layer 2


Construction,
    unfininsunfinwall,             ! Name
    intwallins;                    ! Outside Layer


Construction,
    unfinuninsextroof,             ! Name
    roofingmaterial,               ! Outside Layer
    plywood-3_4in,                 ! Layer 2
    studandairroof;                ! Layer 3


Construction,
    unfinuninsfinwall,             ! Name
    studandairwall,                ! Outside Layer
    partitionwallmass;             ! Layer 2


Construction,
    unfinuninsunfinfloor,          ! Name
    studandairfloor,               ! Outside Layer
    plywood-3_4in;                 ! Layer 2


Construction,
    unfinuninsunfinwall,           ! Name
    studandairwall,                ! Outside Layer
    plywood-1_2in;                 ! Layer 2


ConvergenceLimits,
    2,                             ! Minimum System Timestep
    20;                            ! Maximum HVAC Iterations


Curve:Biquadratic,
    constantbiquadratic,           ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    -100.0,                        ! Minimum Value of x
    100.0,                         ! Maximum Value of x
    -100.0,                        ! Minimum Value of y
    100.0;                         ! Maximum Value of y


Curve:Biquadratic,
    cool-cap-ft,                   ! Name
    1.550902001,                   ! Coefficient1 Constant
    -0.0750500892,                 ! Coefficient2 x
    0.00309713544,                 ! Coefficient3 x**2
    0.00240111,                    ! Coefficient4 y
    -5.0544e-05,                   ! Coefficient5 y**2
    -0.00042728148,                ! Coefficient6 x*y
    13.88,                         ! Minimum Value of x
    23.88,                         ! Maximum Value of x
    18.33,                         ! Minimum Value of y
    51.66;                         ! Maximum Value of y


Curve:Biquadratic,
    cool-eir-ft,                   ! Name
    -0.304282997,                  ! Coefficient1 Constant
    0.1180477062,                  ! Coefficient2 x
    -0.00342466704,                ! Coefficient3 x**2
    -0.0062619138,                 ! Coefficient4 y
    0.00069542712,                 ! Coefficient5 y**2
    -0.00046997496,                ! Coefficient6 x*y
    13.88,                         ! Minimum Value of x
    23.88,                         ! Maximum Value of x
    18.33,                         ! Minimum Value of y
    51.66;                         ! Maximum Value of y


Curve:Cubic,
    constantcubic,                 ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 x**3
    -100.0,                        ! Minimum Value of x
    100.0;                         ! Maximum Value of x


Curve:Cubic,
    faneffcurve,                   ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 x**3
    0.0,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    0.01,                          ! Minimum Curve Output
    1.0;                           ! Maximum Curve Output


Curve:Exponent,
    fanpowercurve,                 ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 Constant
    3.0,                           ! Coefficient3 Constant
    -100.0,                        ! Minimum Value of x
    100.0;                         ! Maximum Value of x


Curve:Quadratic,
    cool-cap-fff,                  ! Name
    0.718605468,                   ! Coefficient1 Constant
    0.410099989,                   ! Coefficient2 x
    -0.128705457,                  ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    2.0,                           ! Maximum Value of x
    0.0,                           ! Minimum Curve Output
    2.0;                           ! Maximum Curve Output


Curve:Quadratic,
    cool-eir-fff,                  ! Name
    1.32299905,                    ! Coefficient1 Constant
    -0.477711207,                  ! Coefficient2 x
    0.154712157,                   ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    2.0,                           ! Maximum Value of x
    0.0,                           ! Minimum Curve Output
    2.0;                           ! Maximum Curve Output


Curve:Quadratic,
    cool-plf-fplr,                 ! Name
    0.93,                          ! Coefficient1 Constant
    0.07,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    0.7,                           ! Minimum Curve Output
    1.0;                           ! Maximum Curve Output


ElectricEquipment,
    bath exhaust fan load_1,       ! Name
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    1.0,                           ! Fraction Lost
    VentFans_1;                    ! End-Use Subcategory


ElectricEquipment,
    ceilingfans_1,                 ! Name
    living_1,                      ! Zone or ZoneList Name
    ceilingfansmaster_1,           ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    157.5,                         ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.558,                         ! Fraction Radiant
    0.0,                           ! Fraction Lost
    Misc_1;                        ! End-Use Subcategory


ElectricEquipment,
    clothes dryer_1,               ! Name
    living_1,                      ! Zone or ZoneList Name
    clothesdryer_1,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    318.129957834704,              ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.05,                          ! Fraction Latent
    0.09,                          ! Fraction Radiant
    0.8,                           ! Fraction Lost
    Appl_1;                        ! End-Use Subcategory


ElectricEquipment,
    clothes washer_1,              ! Name
    living_1,                      ! Zone or ZoneList Name
    clotheswasher_1,               ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    8027.91493518254,              ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.48,                          ! Fraction Radiant
    0.2,                           ! Fraction Lost
    Appl_1;                        ! End-Use Subcategory


ElectricEquipment,
    cooking range_1,               ! Name
    living_1,                      ! Zone or ZoneList Name
    cookingrange_1,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    262.456510183416,              ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.3,                           ! Fraction Latent
    0.24,                          ! Fraction Radiant
    0.3,                           ! Fraction Lost
    Appl_1;                        ! End-Use Subcategory


ElectricEquipment,
    dishwasher_1,                  ! Name
    living_1,                      ! Zone or ZoneList Name
    dishwasher_1,                  ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    10589.514035069,               ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.15,                          ! Fraction Latent
    0.36,                          ! Fraction Radiant
    0.25,                          ! Fraction Lost
    Appl_1;                        ! End-Use Subcategory


ElectricEquipment,
    house exhaust fan load_1,      ! Name
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    1.0,                           ! Fraction Lost
    VentFans_1;                    ! End-Use Subcategory


ElectricEquipment,
    misc elec load_1,              ! Name
    living_1,                      ! Zone or ZoneList Name
    total_mels_1,                  ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    453.180895750563,              ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.021,                         ! Fraction Latent
    0.558,                         ! Fraction Radiant
    0.0489999999999999,            ! Fraction Lost
    Misc_1;                        ! End-Use Subcategory


ElectricEquipment,
    range hood fan load_1,         ! Name
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    1.0,                           ! Fraction Lost
    VentFans_1;                    ! End-Use Subcategory


ElectricEquipment,
    refrigerator_1,                ! Name
    living_1,                      ! Zone or ZoneList Name
    refrigerator_1,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    97.6334004289437,              ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    Appl_1;                        ! End-Use Subcategory


EnergyManagementSystem:Actuator,
    ahzonetolivingflowrateactuator_1,    ! Name
    ahzonetolivingzonemixing_1,    ! Actuated Component Unique Name
    zonemixing,                    ! Actuated Component Type
    air exchange flow rate;        ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    bathexhaustfanpoweroverride_1, ! Name
    bath exhaust fan load_1,       ! Actuated Component Unique Name
    electricequipment,             ! Actuated Component Type
    electric power level;          ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    ceilingfanscheduleoverride_1,  ! Name
    ceilingfansmaster_1,           ! Actuated Component Unique Name
    schedule:constant,             ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    conductiontoahzoneactuator_1,  ! Name
    supplyductconductiontoahzone_1,! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    infilflow_1,                   ! Name
    living infiltration_1,         ! Actuated Component Unique Name
    zone infiltration,             ! Actuated Component Type
    air exchange flow rate;        ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    latentleakagetoahzoneactuator_1,    ! Name
    supplylatentleakagetoahzone_1, ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    livingtoahzoneflowrateactuator_1,    ! Name
    livingzonetoahzonemixing_1,    ! Actuated Component Unique Name
    zonemixing,                    ! Actuated Component Type
    air exchange flow rate;        ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    natventflow_1,                 ! Name
    natural ventilation_1,         ! Actuated Component Unique Name
    zone ventilation,              ! Actuated Component Type
    air exchange flow rate;        ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    rangehoodfanpoweroverride_1,   ! Name
    range hood fan load_1,         ! Actuated Component Unique Name
    electricequipment,             ! Actuated Component Type
    electric power level;          ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    returnconductiontoahzoneactuator_1,    ! Name
    returnductconductiontoahzone_1,! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    returnductloadtoplenumactuator_1,    ! Name
    returnductconductiontoplenum_1,! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    returnlatentleakageactuator_1, ! Name
    returnlatentleakageequip_1,    ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    returnsensibleleakageactuator_1,    ! Name
    returnsensibleleakageequip_1,  ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    sensibleleakagetoahzoneactuator_1,    ! Name
    supplysensibleleakagetoahzone_1,    ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    supplyductloadtolivingactuator_1,    ! Name
    supplyductconductiontoliving_1,! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    supplyfanavailabilityoverride_1,    ! Name
    supplyfanavailability_1,       ! Actuated Component Unique Name
    schedule:constant,             ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    supplyleaklatentactuator_1,    ! Name
    supplylatentleakagetoliving_1, ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    supplyleaksensibleactuator_1,  ! Name
    supplysensibleleakagetoliving_1,    ! Actuated Component Unique Name
    otherequipment,                ! Actuated Component Type
    power level;                   ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    wholehousefanpoweroverride_1,  ! Name
    house exhaust fan load_1,      ! Actuated Component Unique Name
    electricequipment,             ! Actuated Component Type
    electric power level;          ! Actuated Component Control Type


EnergyManagementSystem:GlobalVariable,
    ah_mfr_1;                      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ah_tout_1;                     ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ah_vfr_1;                      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ah_wout_1;                     ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ahzone_t_1;                    ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ahzone_w_1;                    ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ahzonetolivingflowrate_1;      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    conductiontoahzone_1;          ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ductleaksupplyfanequivalent_1, ! Erl Variable 1 Name
    ductleakexhaustfanequivalent_1;! Erl Variable 2 Name


EnergyManagementSystem:GlobalVariable,
    fan_rtf_1;                     ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    latentleakagetoahzone_1;       ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    livingtoahzoneflowrate_1;      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ra_t_1;                        ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    ra_w_1;                        ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    returnconductiontoahzone_1;    ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    returnductloadtoplenum_1;      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    returnlatentleakage_1;         ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    returnsensibleleakage_1;       ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    sensibleleakagetoahzone_1;     ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    supplyductloadtoliving_1;      ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    supplyleaklatentload_1;        ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    supplyleaksensibleload_1;      ! Erl Variable 1 Name


EnergyManagementSystem:OutputVariable,
    Bath Exhaust Fan Vent Flow Rate_1,    ! Name
    qbath_1,                       ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    Clothes Dryer Exhaust Fan Vent Flow Rate_1,    ! Name
    qdryer_1,                      ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    Cooling HVAC Fan Pump EMS_1,   ! Name
    hvacfanpumpe_cool_1,           ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSCoolingDuctLossesLatentOutputVariable_1,    ! Name
    emscoolingductlosseslatent_1,  ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSCoolingDuctLossesSensOutputVariable_1,    ! Name
    emscoolingductlossessens_1,    ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredCoolingLatentDehumOutputVariable_1,    ! Name
    emsdeliveredcoolinglatentdehum_1,    ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredCoolingLatentHVACOutputVariable_1,    ! Name
    emsdeliveredcoolinglatenthvac_1,    ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredCoolingSensInclDuctsOutputVariable_1,    ! Name
    emsdeliveredcoolingsensinclducts_1,    ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredCoolingSensOutputVariable_1,    ! Name
    emsdeliveredcoolingsens_1,     ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredHeatingInclDuctsOutputVariable_1,    ! Name
    emsdeliveredheatinginclducts_1,! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredHeatingOutputVariable_1,    ! Name
    emsdeliveredheating_1,         ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredHeatingSuppOutputVariable_1,    ! Name
    emsdeliveredheatingsupp_1,     ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSDeliveredHeatingWithSuppOutputVariable_1,    ! Name
    emsdeliveredheatingwithsupp_1, ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    EMSHeatingDuctLossesOutputVariable_1,    ! Name
    emsheatingductlosses_1,        ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    HPWH_lat_clg_OutputVariable_1, ! Name
    hpwh_lat_clg_1,                ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    HPWH_sens_clg_OutputVariable_1,! Name
    hpwh_sens_clg_1,               ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Heating Electricity_1,         ! Name
    e_heat_1,                      ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    heatingelectricityprogram_1,   ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Heating FuelOil_1,             ! Name
    q_fueloil_1,                   ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    heatingfuelconversionprogram_1,! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    Heating Gas_1,                 ! Name
    q_gas_1,                       ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    heatingfuelconversionprogram_1,! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Heating HVAC Fan Pump EMS_1,   ! Name
    hvacfanpumpe_heat_1,           ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    deliveredheatingcoolingprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Heating Propane_1,             ! Name
    q_propane_1,                   ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    heatingfuelconversionprogram_1,! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    HeatingSupp Electricity_1,     ! Name
    e_heat_supp_1,                 ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    heatingelectricityprogram_1,   ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Local Wind Speed_1,            ! Name
    vwindl_1,                      ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m/s;                           ! Units


EnergyManagementSystem:OutputVariable,
    Range Hood Fan Vent Flow Rate_1,    ! Name
    qrange_1,                      ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    Unit oil_1,                    ! Name
    q_unit_oil_1,                  ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    waterheatingfuelconversionprogram_1,    ! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    Unit propane_1,                ! Name
    q_unit_propane_1,              ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    waterheatingfuelconversionprogram_1,    ! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    Water Heating FuelOil_1,       ! Name
    q_wh_fueloil_1,                ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    waterheatingfuelconversionprogram_1,    ! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    Water Heating Gas_1,           ! Name
    q_wh_gas_1,                    ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    waterheatingfuelconversionprogram_1,    ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Water Heating Propane_1,       ! Name
    q_wh_propane_1,                ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    waterheatingfuelconversionprogram_1,    ! EMS Program or Subroutine Name
    m3;                            ! Units


EnergyManagementSystem:OutputVariable,
    Whole House Fan Vent Flow Rate_1,    ! Name
    qwhv_1,                        ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    ZeroMeter,                     ! Name
    emszerometer,                  ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    zerometerprogram,              ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:OutputVariable,
    Zone Infil Flow Rate_1,        ! Name
    infilflow_display_1,           ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    Zone Infil/MechVent Flow Rate_1,    ! Name
    infmechvent_1,                 ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    infiltrationprogram_1,         ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:OutputVariable,
    Zone Natural Ventilation Flow Rate_1,    ! Name
    natventflow_1,                 ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    naturalventilationprogram_1,   ! EMS Program or Subroutine Name
    m3/s;                          ! Units


EnergyManagementSystem:Program,
    ceilingfanscheduleprogram_1,   ! Name
    if ceilingfan_sch_1 == 0,      ! Program Line 1
    set ceilingfanscheduleoverride_1 = 0,    ! Program Line 2
    elseif tin_1 <24.9444444444,   ! Program Line 3
    set ceilingfanscheduleoverride_1 = 0,    ! Program Line 4
    else,                          ! Program Line 5
    set ceilingfanscheduleoverride_1 = 1,    ! Program Line 6
    endif;                         ! Program Line 7


EnergyManagementSystem:Program,
    deliveredheatingcoolingprogram_1,    ! Name
    set stepsperhour = zonetimestep / systemtimestep,    ! Program Line 1
    set hpwh_sens_clg_1 = 0,       ! Program Line 2
    set hpwh_lat_clg_1 = 0,        ! Program Line 3
    set d1 = d_mixsensloss_1,      ! Program Line 4
    set d2 = d_mixsensgain_1,      ! Program Line 5
    set d3 = d_mixlatloss_1,       ! Program Line 6
    set d4 = d_mixlatgain_1,       ! Program Line 7
    set d5 = s_leaksens_1,         ! Program Line 8
    set d6 = s_leaklat_1,          ! Program Line 9
    set d7 = s_condsens_1,         ! Program Line 10
    set d8 = r_leaksens_1,         ! Program Line 11
    set d9 = r_leaklat_1,          ! Program Line 12
    set d10 = r_condsens_1,        ! Program Line 13
    set emsheatingductlosses_1 = (@max 0 ((d2 - d1) - d5 - d7 - d8 - d10)),    ! Program Line 14
    set emscoolingductlossessens_1 = (@max 0 ((d2 - d1) + d5 + d7 + d8 + d10)),    ! Program Line 15
    set emscoolingductlosseslatent_1 = (@max 0 ((d4 - d3) + d6 + d9)),    ! Program Line 16
    set e_supp = 0,                ! Program Line 17
    set e_supp_fb = 0,             ! Program Line 18
    set deliveredheatinghp = 0,    ! Program Line 19
    set deliveredheating_fb = 0,   ! Program Line 20
    set sc_fb = 0,                 ! Program Line 21
    set lc_fb = 0,                 ! Program Line 22
    set x = deliveredheating_1 + deliveredheatinghp + deliveredheating_fb,    ! Program Line 23
    set emsdeliveredheatinginclducts_1 = x * stepsperhour,    ! Program Line 24
    set emsdeliveredheatingsupp_1 = (e_supp + e_supp_fb) * stepsperhour,    ! Program Line 25
    set emsdeliveredcoolingsensinclducts_1 = (coilsensiblecooling_1 + sc_fb) * stepsperhour,    ! Program Line 26
    if (x + e_supp + e_supp_fb) > 0,    ! Program Line 27
    set f_supp = (e_supp + e_supp_fb) / (x + e_supp + e_supp_fb),    ! Program Line 28
    else,                          ! Program Line 29
    set f_supp = 0,                ! Program Line 30
    endif,                         ! Program Line 31
    set emsdeliveredheating_1 = emsdeliveredheatinginclducts_1-(emsheatingductlosses_1*(1-f_supp)),    ! Program Line 32
    set emsdeliveredheatingsupp_1 = emsdeliveredheatingsupp_1-(emsheatingductlosses_1*f_supp),    ! Program Line 33
    set emsdeliveredheatingwithsupp_1 = emsdeliveredheating_1 + emsdeliveredheatingsupp_1,    ! Program Line 34
    set emsdeliveredcoolingsens_1 = emsdeliveredcoolingsensinclducts_1 - emscoolingductlossessens_1,    ! Program Line 35
    set dehumremovedwater = 0,     ! Program Line 36
    set emsdeliveredcoolinglatenthvac_1 = (coillatentcooling_1 + lc_fb) - emscoolingductlosseslatent_1,    ! Program Line 37
    set emsdeliveredcoolinglatentdehum_1 = dehumremovedwater * 2454031.86336,    ! Program Line 38
    set emsdeliveredcoolinglatenthvac_1 = emsdeliveredcoolinglatenthvac_1 * stepsperhour,    ! Program Line 39
    set emsdeliveredcoolinglatentdehum_1 = emsdeliveredcoolinglatentdehum_1 * stepsperhour,    ! Program Line 40
    set hvacpumpe = 0,             ! Program Line 41
    set hvacfane_fb = 0,           ! Program Line 42
    if hvacfane_1 > 0 || hvacfane_fb > 0,    ! Program Line 43
    if emsdeliveredheating_1 > 0,  ! Program Line 44
    set hvacfanpumpe_heat_1 = ((hvacfane_1 + hvacfane_fb)*1),    ! Program Line 45
    set hvacfanpumpe_cool_1 = 0,   ! Program Line 46
    elseif emsdeliveredcoolingsens_1 > 0,    ! Program Line 47
    set hvacfanpumpe_heat_1 = 0,   ! Program Line 48
    set hvacfanpumpe_cool_1 = ((hvacfane_1 + hvacfane_fb)*1),    ! Program Line 49
    endif,                         ! Program Line 50
    else,                          ! Program Line 51
    set hvacfanpumpe_heat_1 = 0,   ! Program Line 52
    set hvacfanpumpe_cool_1 = 0,   ! Program Line 53
    endif;                         ! Program Line 54


EnergyManagementSystem:Program,
    ductleakageprogram_1,          ! Name
    set ah_mfr_1 = ah_mfr_sensor_1,! Program Line 1
    set fan_rtf_1 = fan_rtf_sensor_1,    ! Program Line 2
    set ah_vfr_1 = ah_vfr_sensor_1,! Program Line 3
    set ah_tout_1 = ah_tout_sensor_1,    ! Program Line 4
    set ah_wout_1 = ah_wout_sensor_1,    ! Program Line 5
    set ra_t_1 = ra_t_sensor_1,    ! Program Line 6
    set ra_w_1 = ra_w_sensor_1,    ! Program Line 7
    set ahzone_t_1 = ahzone_t_sensor_1,    ! Program Line 8
    set ahzone_w_1 = ahzone_w_sensor_1,    ! Program Line 9
    run calculateductleakage_1,    ! Program Line 10
    set supplyleaksensibleactuator_1 = supplyleaksensibleload_1,    ! Program Line 11
    set supplyleaklatentactuator_1 = supplyleaklatentload_1,    ! Program Line 12
    set supplyductloadtolivingactuator_1 = supplyductloadtoliving_1,    ! Program Line 13
    set conductiontoahzoneactuator_1 = conductiontoahzone_1,    ! Program Line 14
    set sensibleleakagetoahzoneactuator_1 = sensibleleakagetoahzone_1,    ! Program Line 15
    set latentleakagetoahzoneactuator_1 = latentleakagetoahzone_1,    ! Program Line 16
    set returnsensibleleakageactuator_1 = returnsensibleleakage_1,    ! Program Line 17
    set returnlatentleakageactuator_1 = returnlatentleakage_1,    ! Program Line 18
    set returnductloadtoplenumactuator_1 = returnductloadtoplenum_1,    ! Program Line 19
    set returnconductiontoahzoneactuator_1 = returnconductiontoahzone_1,    ! Program Line 20
    set ahzonetolivingflowrateactuator_1 = ahzonetolivingflowrate_1,    ! Program Line 21
    set livingtoahzoneflowrateactuator_1 = livingtoahzoneflowrate_1;    ! Program Line 22


EnergyManagementSystem:Program,
    heatingelectricityprogram_1,   ! Name
    set q_heat_hp = 0,             ! Program Line 1
    set q_heat_fb = 0,             ! Program Line 2
    set e_supp = 0,                ! Program Line 3
    set e_supp_fb = 0,             ! Program Line 4
    set e_mshp_fb = 0,             ! Program Line 5
    set e_defrost_fb = 0,          ! Program Line 6
    set e_heat_1 = 0,              ! Program Line 7
    set e_heat_supp_1 = 0;         ! Program Line 8


EnergyManagementSystem:Program,
    heatingfuelconversionprogram_1,! Name
    set q_heat_hp = 0,             ! Program Line 1
    set q_heat_fb = 0,             ! Program Line 2
    set q_fueloil_1 = 0,           ! Program Line 3
    set q_propane_1 = 0,           ! Program Line 4
    set q_gas_1 = q_heat_1 + q_pilot_1;    ! Program Line 5


EnergyManagementSystem:Program,
    infiltrationprogram_1,         ! Name
    set p_m = 0.14,                ! Program Line 1
    set p_s = 0.22,                ! Program Line 2
    set s_m = 270,                 ! Program Line 3
    set s_s = 370,                 ! Program Line 4
    set z_m = 9.99744,             ! Program Line 5
    set z_s = 5.1816,              ! Program Line 6
    set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),    ! Program Line 7
    set vwindl_1 = (f_t*vwind_1),  ! Program Line 8
    set tdiff = tin_1 - tout_1,    ! Program Line 9
    set deltat = (@abs tdiff),     ! Program Line 10
    set c = 0.0682997942063,       ! Program Line 11
    set cs = 0.102731878411,       ! Program Line 12
    set cw = 0.141549973341,       ! Program Line 13
    set n = 0.67,                  ! Program Line 14
    set sft = (f_t*0.7),           ! Program Line 15
    set qn = (((c*cs*(deltat^n))^2)+(((c*cw)*((sft*vwind_1)^(2*n)))^2))^0.5,    ! Program Line 16
    set tdiff = tin_1 - tout_1,    ! Program Line 17
    set deltat = (@abs tdiff),     ! Program Line 18
    set qwhv_1 = wh_sch_1*0.028741599096,    ! Program Line 19
    set qrange_1 = range_sch_1*0.047194744,    ! Program Line 20
    set qdryer_1 = clothes_dryer_sch_1*0.047194744,    ! Program Line 21
    set qbath_1 = bath_sch_1*0.047194744,    ! Program Line 22
    set qhpwhout = 0,              ! Program Line 23
    set qhpwhin = 0,               ! Program Line 24
    set qductsout = ductleakexhaustfanequivalent_1,    ! Program Line 25
    set qductsin = ductleaksupplyfanequivalent_1,    ! Program Line 26
    set qout = qwhv_1+qrange_1+qbath_1+qdryer_1+qhpwhout+qductsout,    ! Program Line 27
    set qin = qhpwhin+qductsin,    ! Program Line 28
    set qu = (@abs (qout - qin)),  ! Program Line 29
    set qb = (@min qout qin),      ! Program Line 30
    set faneff_wh = 0.94389488,    ! Program Line 31
    set wholehousefanpoweroverride_1= (qwhv_1*300)/faneff_wh,    ! Program Line 32
    set faneff_sp = 0.47194744,    ! Program Line 33
    set rangehoodfanpoweroverride_1 = (qrange_1*300)/faneff_sp,    ! Program Line 34
    set bathexhaustfanpoweroverride_1 = (qbath_1*300)/faneff_sp,    ! Program Line 35
    set q_acctd_for_elsewhere = qhpwhout + qhpwhin + qductsout + qductsin,    ! Program Line 36
    set infilflow_1 = (((qu^2) + (qn^2))^0.5) - q_acctd_for_elsewhere,    ! Program Line 37
    set infilflow_1 = (@max infilflow_1 0),    ! Program Line 38
    set infilflow_display_1 = (((qu^2) + (qn^2))^0.5) - qu,    ! Program Line 39
    set infmechvent_1 = qb + infilflow_1;    ! Program Line 40


EnergyManagementSystem:Program,
    naturalventilationprogram_1,   ! Name
    set tdiff = tin_1 - tout_1,    ! Program Line 1
    set deltat = (@abs tdiff),     ! Program Line 2
    set phiout = (@rhfntdbwpb tout_1 wout_1 pbar_1),    ! Program Line 3
    set hin = (@hfntdbrhpb tin_1 phiin_1 pbar_1),    ! Program Line 4
    set nvarea = 18541.9606334,    ! Program Line 5
    set cs = 0.000190464183276,    ! Program Line 6
    set cw =0.0000897707065726,    ! Program Line 7
    set maxnv = 3.0959752064,      ! Program Line 8
    set maxhr = 0.0115,            ! Program Line 9
    set maxrh = 0.7,               ! Program Line 10
    set sgnv = (nvavail_1*nvarea)*((((cs*deltat)+(cw*(vwind_1^2)))^0.5)/1000),    ! Program Line 11
    if (wout_1 < maxhr) && (phiout < maxrh) && (tin_1 > nvsp_1),    ! Program Line 12
    set nvadj1 = (tin_1 - nvsp_1)/(tin_1 - tout_1),    ! Program Line 13
    set nvadj2 = (@min nvadj1 1),  ! Program Line 14
    set nvadj3 = (@max nvadj2 0),  ! Program Line 15
    set nvadj = sgnv*nvadj3,       ! Program Line 16
    set natventflow_1 = (@min nvadj maxnv),    ! Program Line 17
    else,                          ! Program Line 18
    set natventflow_1 = 0,         ! Program Line 19
    endif;                         ! Program Line 20


EnergyManagementSystem:Program,
    supplyfanscheduleprogram_1,    ! Name
    set supplyfanavailabilityoverride_1 = 1,    ! Program Line 1
    if (sensor_heatingseasonschedule == 0) && (sensibleloadpredicted_1 > 0),    ! Program Line 2
    set supplyfanavailabilityoverride_1 = 0,    ! Program Line 3
    elseif (sensor_coolingseasonschedule == 0) && (sensibleloadpredicted_1 < 0),    ! Program Line 4
    set supplyfanavailabilityoverride_1 = 0,    ! Program Line 5
    elseif sensibleloadpredicted_1 == 0,    ! Program Line 6
    set supplyfanavailabilityoverride_1 = 0,    ! Program Line 7
    endif;                         ! Program Line 8


EnergyManagementSystem:Program,
    waterheatingfuelconversionprogram_1,    ! Name
    set q_wh_fueloil_1 = 0,        ! Program Line 1
    set q_wh_propane_1 = 0,        ! Program Line 2
    set q_wh_gas_1 = q_wh_1,       ! Program Line 3
    set q_unit_oil_1 = q_wh_fueloil_1 + q_h_fueloil_1,    ! Program Line 4
    set q_unit_propane_1 = q_wh_propane_1 + q_h_propane_1;    ! Program Line 5


EnergyManagementSystem:Program,
    zerometerprogram,              ! Name
    set emszerometer = 0;          ! Program Line 1


EnergyManagementSystem:ProgramCallingManager,
    airflowcalculator_1,           ! Name
    begintimestepbeforepredictor,  ! EnergyPlus Model Calling Point
    infiltrationprogram_1,         ! Program Name 1
    naturalventilationprogram_1;   ! Program Name 2


EnergyManagementSystem:ProgramCallingManager,
    ceilingfanprogrammanager_1,    ! Name
    begintimestepbeforepredictor,  ! EnergyPlus Model Calling Point
    ceilingfanscheduleprogram_1;   ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    deliveredheatingcoolingmanager_1,    ! Name
    endofsystemtimestepafterhvacreporting,    ! EnergyPlus Model Calling Point
    deliveredheatingcoolingprogram_1;    ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    ductleakagecallingmanager_1,   ! Name
    endofsystemtimestepafterhvacreporting,    ! EnergyPlus Model Calling Point
    ductleakageprogram_1;          ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    fanavailabilityprogrammanager_1,    ! Name
    afterpredictorbeforehvacmanagers,    ! EnergyPlus Model Calling Point
    supplyfanscheduleprogram_1;    ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    hvacoutputreporting,           ! Name
    endofsystemtimestepbeforehvacreporting,    ! EnergyPlus Model Calling Point
    heatingfuelconversionprogram_1,! Program Name 1
    heatingelectricityprogram_1,   ! Program Name 2
    waterheatingfuelconversionprogram_1,    ! Program Name 3
    zerometerprogram;              ! Program Name 4


EnergyManagementSystem:Sensor,
    ah_mfr_sensor_1,               ! Name
    air demand inlet node_1,       ! Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ah_tout_sensor_1,              ! Name
    air demand inlet node_1,       ! Output:Variable or Output:Meter Index Key Name
    System Node Temperature;       ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ah_vfr_sensor_1,               ! Name
    air demand inlet node_1,       ! Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ah_wout_sensor_1,              ! Name
    air demand inlet node_1,       ! Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ahzone_t_sensor_1,             ! Name
    unfinishedattic,               ! Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;          ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ahzone_w_sensor_1,             ! Name
    unfinishedattic,               ! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    bath_sch_1,                    ! Name
    bathexhaust_1,                 ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ceilingfan_sch_1,              ! Name
    ceilingfan_1,                  ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    clothes_dryer_sch_1,           ! Name
    clothesdryerexhaust_1,         ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    coillatentcooling_1,           ! Name
    dx cooling coil_1,             ! Output:Variable or Output:Meter Index Key Name
    Cooling Coil Latent Cooling Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    coilsensiblecooling_1,         ! Name
    dx cooling coil_1,             ! Output:Variable or Output:Meter Index Key Name
    Cooling Coil Sensible Cooling Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    d_mixlatgain_1,                ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mixing Latent Heat Gain Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    d_mixlatloss_1,                ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mixing Latent Heat Loss Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    d_mixsensgain_1,               ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mixing Sensible Heat Gain Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    d_mixsensloss_1,               ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mixing Sensible Heat Loss Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    deliveredheating_1,            ! Name
    furnace heating coil_1,        ! Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;   ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    fan_rtf_sensor_1,              ! Name
    supply fan_1,                  ! Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;          ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    hout_1,                        ! Name
    ,                              ! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Enthalpy;     ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    hvacfane_1,                    ! Name
    supply fan_1,                  ! Output:Variable or Output:Meter Index Key Name
    Fan Electric Energy;           ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    nvavail_1,                     ! Name
    natvent_1,                     ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    nvsp_1,                        ! Name
    natventtemp_1,                 ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    pbar_1,                        ! Name
    ,                              ! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    phiin_1,                       ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    q_h_fueloil_1,                 ! Name
    ems,                           ! Output:Variable or Output:Meter Index Key Name
    Heating FuelOil_1;             ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    q_h_propane_1,                 ! Name
    ems,                           ! Output:Variable or Output:Meter Index Key Name
    Heating Propane_1;             ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    q_heat_1,                      ! Name
    furnace heating coil_1,        ! Output:Variable or Output:Meter Index Key Name
    Heating Coil Gas Energy;       ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    q_pilot_1,                     ! Name
    furnace heating coil_1,        ! Output:Variable or Output:Meter Index Key Name
    Heating Coil Ancillary Gas Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    q_wh_1,                        ! Name
    water heater_1,                ! Output:Variable or Output:Meter Index Key Name
    Water Heater Gas Energy;       ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    r_condsens_1,                  ! Name
    returnductconductiontoplenum_1,! Output:Variable or Output:Meter Index Key Name
    Other Equipment Convective Heating Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    r_leaklat_1,                   ! Name
    returnlatentleakageequip_1,    ! Output:Variable or Output:Meter Index Key Name
    Other Equipment Latent Gain Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    r_leaksens_1,                  ! Name
    returnsensibleleakageequip_1,  ! Output:Variable or Output:Meter Index Key Name
    Other Equipment Convective Heating Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ra_t_sensor_1,                 ! Name
    living return node_1,          ! Output:Variable or Output:Meter Index Key Name
    System Node Temperature;       ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    ra_w_sensor_1,                 ! Name
    living return node_1,          ! Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    range_sch_1,                   ! Name
    rangehood_1,                   ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    s_condsens_1,                  ! Name
    supplyductconductiontoliving_1,! Output:Variable or Output:Meter Index Key Name
    Other Equipment Convective Heating Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    s_leaklat_1,                   ! Name
    supplylatentleakagetoliving_1, ! Output:Variable or Output:Meter Index Key Name
    Other Equipment Latent Gain Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    s_leaksens_1,                  ! Name
    supplysensibleleakagetoliving_1,    ! Output:Variable or Output:Meter Index Key Name
    Other Equipment Convective Heating Energy;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    sensibleloadpredicted_1,       ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    sensor_coolingseasonschedule,  ! Name
    coolingseasonschedule,         ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    sensor_heatingseasonschedule,  ! Name
    heatingseasonschedule,         ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    tin_1,                         ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;     ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    tout_1,                        ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    vwind_1,                       ! Name
    ,                              ! Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;               ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    wh_sch_1,                      ! Name
    alwayson,                      ! Output:Variable or Output:Meter Index Key Name
    Schedule Value;                ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    win_1,                         ! Name
    living_1,                      ! Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    wout_1,                        ! Name
    ,                              ! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Subroutine,
    calculateductleakage_1,        ! Name
    set f_sup = 0.0456546956543,   ! Program Line 1
    set f_ret = 0.0333666333666,   ! Program Line 2
    set f_oa = 0.0122880622877,    ! Program Line 3
    set oaflowrate = f_oa * ah_vfr_1,    ! Program Line 4
    set supplyleakflowrate = f_sup * ah_vfr_1,    ! Program Line 5
    set returnleakflowrate = f_ret * ah_vfr_1,    ! Program Line 6
    set ahzonetolivingflowrate_1 = (@abs (supplyleakflowrate - returnleakflowrate - oaflowrate)),    ! Program Line 7
    set livingtoahzoneflowrate_1 = 0,    ! Program Line 8
    set ductleaksupplyfanequivalent_1 = 0,    ! Program Line 9
    set ductleakexhaustfanequivalent_1 = oaflowrate,    ! Program Line 10
    if (ah_mfr_1 > 0),             ! Program Line 11
    set h_sa = (@hfntdbw ah_tout_1 ah_wout_1),    ! Program Line 12
    set h_ahzone = (@hfntdbw ahzone_t_1 ahzone_w_1),    ! Program Line 13
    set h_ra = (@hfntdbw ra_t_1 ra_w_1),    ! Program Line 14
    set h_fg = (@hfgairfnwtdb ah_wout_1 ah_tout_1),    ! Program Line 15
    set saleakageqtot = f_sup * ah_mfr_1 * (h_ra - h_sa),    ! Program Line 16
    set supplyleaklatentload_1 = f_sup * ah_mfr_1 * h_fg * (ra_w_1 - ah_wout_1),    ! Program Line 17
    set supplyleaksensibleload_1 = saleakageqtot - supplyleaklatentload_1,    ! Program Line 18
    set expterm = (fan_rtf_1 / (ah_mfr_1 * 1006.0)) * 28.5769874626,    ! Program Line 19
    set expterm = 0 - expterm,     ! Program Line 20
    if expterm < -1000,            ! Program Line 21
    set tsupply = ahzone_t_1,      ! Program Line 22
    else,                          ! Program Line 23
    set tsupply = ahzone_t_1 + ((ah_tout_1 - ahzone_t_1) * (@exp expterm)),    ! Program Line 24
    endif,                         ! Program Line 25
    set supplyductloadtoliving_1 = ah_mfr_1 * 1006.0 * (tsupply - ah_tout_1),    ! Program Line 26
    set conductiontoahzone_1 = 0 - supplyductloadtoliving_1,    ! Program Line 27
    set expterm = (fan_rtf_1 / (ah_mfr_1 * 1006.0)) * 23.6216629988,    ! Program Line 28
    set expterm = 0 - expterm,     ! Program Line 29
    if expterm < -1000,            ! Program Line 30
    set treturn = ahzone_t_1,      ! Program Line 31
    else,                          ! Program Line 32
    set treturn = ahzone_t_1 + ((ra_t_1 - ahzone_t_1) * (@exp expterm)),    ! Program Line 33
    endif,                         ! Program Line 34
    set returnductloadtoplenum_1 = ah_mfr_1 * 1006.0 * (treturn - ra_t_1),    ! Program Line 35
    set returnconductiontoahzone_1 = 0 - returnductloadtoplenum_1,    ! Program Line 36
    set returnlatentleakage_1 = 0, ! Program Line 37
    set returnsensibleleakage_1 = f_ret * ah_mfr_1 * 1006.0 * (ahzone_t_1 - ra_t_1),    ! Program Line 38
    set qtotleakagetoahzone = f_sup * ah_mfr_1 * (h_sa - h_ahzone),    ! Program Line 39
    set latentleakagetoahzone_1 = f_sup * ah_mfr_1 * h_fg * (ah_wout_1 - ahzone_w_1),    ! Program Line 40
    set sensibleleakagetoahzone_1 = qtotleakagetoahzone - latentleakagetoahzone_1,    ! Program Line 41
    else,                          ! Program Line 42
    set supplyleaklatentload_1 = 0,! Program Line 43
    set supplyleaksensibleload_1 = 0,    ! Program Line 44
    set supplyductloadtoliving_1 = 0,    ! Program Line 45
    set conductiontoahzone_1 = 0,  ! Program Line 46
    set returnductloadtoplenum_1 = 0,    ! Program Line 47
    set returnconductiontoahzone_1 = 0,    ! Program Line 48
    set returnlatentleakage_1 = 0, ! Program Line 49
    set returnsensibleleakage_1 = 0,    ! Program Line 50
    set latentleakagetoahzone_1 = 0,    ! Program Line 51
    set sensibleleakagetoahzone_1 = 0,    ! Program Line 52
    endif;                         ! Program Line 53


Exterior:Lights,
    exterior lighting_1,           ! Name
    exteriorlighting_1,            ! Schedule Name
    103.841884089702,              ! Design Level
    schedulenameonly,              ! Control Option
    ExteriorLights_1;              ! End-Use Subcategory


Fan:OnOff,
    supply fan_1,                  ! Name
    supplyfanavailability_1,       ! Availability Schedule Name
    0.117562107304,                ! Fan Total Efficiency
    124.55,                        ! Pressure Rise
    0.77070883520087,              ! Maximum Flow Rate
    1.0,                           ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    air supply inlet node_1,       ! Air Inlet Node Name
    heating coil inlet node_1,     ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVACFan_1;                     ! End-Use Subcategory


FenestrationSurface:Detailed,
    wall1-window1,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1e-16,                         ! Vertex 1 X-coordinate
    8.158423311264,                ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    2e-16,                         ! Vertex 2 X-coordinate
    7.321954456392,                ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    2e-16,                         ! Vertex 3 X-coordinate
    7.321954456392,                ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    1e-16,                         ! Vertex 4 X-coordinate
    8.158423311264,                ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall1-window2,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    2e-16,                         ! Vertex 1 X-coordinate
    7.260994441152,                ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    3e-16,                         ! Vertex 2 X-coordinate
    6.42452558628,                 ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    3e-16,                         ! Vertex 3 X-coordinate
    6.42452558628,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    2e-16,                         ! Vertex 4 X-coordinate
    7.260994441152,                ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall1-window3,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    5e-16,                         ! Vertex 1 X-coordinate
    5.438948736,                   ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    6e-16,                         ! Vertex 2 X-coordinate
    4.602479881128,                ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    6e-16,                         ! Vertex 3 X-coordinate
    4.602479881128,                ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    5e-16,                         ! Vertex 4 X-coordinate
    5.438948736,                   ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall1-window4,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6e-16,                         ! Vertex 1 X-coordinate
    4.54152,                       ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    7e-16,                         ! Vertex 2 X-coordinate
    3.705051145128,                ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    7e-16,                         ! Vertex 3 X-coordinate
    3.705051145128,                ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    6e-16,                         ! Vertex 4 X-coordinate
    4.54152,                       ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall1-window5,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    8e-16,                         ! Vertex 1 X-coordinate
    2.71947470328,                 ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    9e-16,                         ! Vertex 2 X-coordinate
    1.883005848408,                ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    9e-16,                         ! Vertex 3 X-coordinate
    1.883005848408,                ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    8e-16,                         ! Vertex 4 X-coordinate
    2.71947470328,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall1-window6,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall1,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9e-16,                         ! Vertex 1 X-coordinate
    1.822045632,                   ! Vertex 1 Y-coordinate
    1.0185870408,                  ! Vertex 1 Z-coordinate
    1e-15,                         ! Vertex 2 X-coordinate
    0.985576777128001,             ! Vertex 2 Y-coordinate
    1.0185870408,                  ! Vertex 2 Z-coordinate
    1e-15,                         ! Vertex 3 X-coordinate
    0.985576777128001,             ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    9e-16,                         ! Vertex 4 X-coordinate
    1.822045632,                   ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall12-window1,                ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall12,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    8.3058,                        ! Vertex 1 Y-coordinate
    3.428482806216,                ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    9.163652434152,                ! Vertex 2 Y-coordinate
    3.428482806216,                ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    9.163652434152,                ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    8.3058,                        ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall12-window2,                ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall12,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    7.38698762376,                 ! Vertex 1 Y-coordinate
    3.428482806216,                ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    8.244840057912,                ! Vertex 2 Y-coordinate
    3.428482806216,                ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    8.244840057912,                ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    7.38698762376,                 ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall12-window3,                ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall12,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9.7536,                        ! Vertex 1 X-coordinate
    0.4092738576,                  ! Vertex 1 Y-coordinate
    3.428482806216,                ! Vertex 1 Z-coordinate
    9.7536,                        ! Vertex 2 X-coordinate
    1.267126291752,                ! Vertex 2 Y-coordinate
    3.428482806216,                ! Vertex 2 Z-coordinate
    9.7536,                        ! Vertex 3 X-coordinate
    1.267126291752,                ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    9.7536,                        ! Vertex 4 X-coordinate
    0.4092738576,                  ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-door1,                   ! Name
    door,                          ! Surface Type
    livingdoors,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.3048,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    1.1756571864,                  ! Vertex 2 X-coordinate
    1e-16,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    1.1756571864,                  ! Vertex 3 X-coordinate
    1e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    0.3048,                        ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window1,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    2.7448526256,                  ! Vertex 1 X-coordinate
    2e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    3.60706496772,                 ! Vertex 2 X-coordinate
    2e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    3.60706496772,                 ! Vertex 3 X-coordinate
    2e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    2.7448526256,                  ! Vertex 4 X-coordinate
    2e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window2,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.66802464768,                 ! Vertex 1 X-coordinate
    2e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    4.5302369898,                  ! Vertex 2 X-coordinate
    3e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    4.5302369898,                  ! Vertex 3 X-coordinate
    3e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    3.66802464768,                 ! Vertex 4 X-coordinate
    2e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window3,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    5.7946323528,                  ! Vertex 1 X-coordinate
    4e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    6.65684469492,                 ! Vertex 2 X-coordinate
    4e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    6.65684469492,                 ! Vertex 3 X-coordinate
    4e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    5.7946323528,                  ! Vertex 4 X-coordinate
    4e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window4,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.7178044968,                  ! Vertex 1 X-coordinate
    4e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    7.58001683892,                 ! Vertex 2 X-coordinate
    5e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    7.58001683892,                 ! Vertex 3 X-coordinate
    5e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    6.7178044968,                  ! Vertex 4 X-coordinate
    4e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window5,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    8.84441247624,                 ! Vertex 1 X-coordinate
    5e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    9.70662481836,                 ! Vertex 2 X-coordinate
    6e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    9.70662481836,                 ! Vertex 3 X-coordinate
    6e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    8.84441247624,                 ! Vertex 4 X-coordinate
    5e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window6,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9.76758519936,                 ! Vertex 1 X-coordinate
    6e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    10.62979754148,                ! Vertex 2 X-coordinate
    7e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    10.62979754148,                ! Vertex 3 X-coordinate
    7e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    9.76758519936,                 ! Vertex 4 X-coordinate
    6e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall2-window7,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall2,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.894192112,                  ! Vertex 1 X-coordinate
    7e-16,                         ! Vertex 1 Y-coordinate
    0.984270952968,                ! Vertex 1 Z-coordinate
    12.75640445412,                ! Vertex 2 X-coordinate
    8e-16,                         ! Vertex 2 Y-coordinate
    0.984270952968,                ! Vertex 2 Z-coordinate
    12.75640445412,                ! Vertex 3 X-coordinate
    8e-16,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    11.894192112,                  ! Vertex 4 X-coordinate
    7e-16,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window1,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    1.094914563024,                ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    1.993725399384,                ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    1.993725399384,                ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    1.094914563024,                ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window2,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    0.13514377848,                 ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    1.03395461484,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    1.03395461484,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    0.13514377848,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window3,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    3.08863995936,                 ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    3.98745079572,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    3.98745079572,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    3.08863995936,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window4,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    2.1288691992,                  ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    3.02768003556,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    3.02768003556,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    2.1288691992,                  ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window5,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    5.0823653496,                  ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    5.98117618596,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    5.98117618596,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    5.0823653496,                  ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window6,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    4.12259458944,                 ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    5.0214054258,                  ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    5.0214054258,                  ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    4.12259458944,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window7,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    7.076090496,                   ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    7.97490133236,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    7.97490133236,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    7.076090496,                   ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window8,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    6.11632028448,                 ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    7.01513112084,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    7.01513112084,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    6.11632028448,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall3-window9,                 ! Name
    window,                        ! Surface Type
    right-glass,                   ! Construction Name
    wall3,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.0208,                       ! Vertex 1 X-coordinate
    8.11004567472,                 ! Vertex 1 Y-coordinate
    0.93548519532,                 ! Vertex 1 Z-coordinate
    14.0208,                       ! Vertex 2 X-coordinate
    9.00885651108,                 ! Vertex 2 Y-coordinate
    0.93548519532,                 ! Vertex 2 Z-coordinate
    14.0208,                       ! Vertex 3 X-coordinate
    9.00885651108,                 ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    14.0208,                       ! Vertex 4 X-coordinate
    8.11004567472,                 ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall4-window1,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall4,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.70618866632,                ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.95486271816,                 ! Vertex 1 Z-coordinate
    9.821914589304,                ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.95486271816,                 ! Vertex 2 Z-coordinate
    9.821914589304,                ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    10.70618866632,                ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall4-window2,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall4,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.6514225696,                 ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.95486271816,                 ! Vertex 1 Z-coordinate
    10.767148492584,               ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.95486271816,                 ! Vertex 2 Z-coordinate
    10.767148492584,               ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    11.6514225696,                 ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall4-window3,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall4,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.50730278928,                 ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.95486271816,                 ! Vertex 1 Z-coordinate
    5.623028712264,                ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.95486271816,                 ! Vertex 2 Z-coordinate
    5.623028712264,                ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    6.50730278928,                 ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall4-window4,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall4,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    7.452536784,                   ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.95486271816,                 ! Vertex 1 Z-coordinate
    6.568262706984,                ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.95486271816,                 ! Vertex 2 Z-coordinate
    6.568262706984,                ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    7.452536784,                   ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall4-window5,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall4,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.253651608,                   ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    0.95486271816,                 ! Vertex 1 Z-coordinate
    2.369377530984,                ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    0.95486271816,                 ! Vertex 2 Z-coordinate
    2.369377530984,                ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    2.1336,                        ! Vertex 3 Z-coordinate
    3.253651608,                   ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window1,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1e-16,                         ! Vertex 1 X-coordinate
    8.234533855512,                ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    2e-16,                         ! Vertex 2 X-coordinate
    7.347324636792,                ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    2e-16,                         ! Vertex 3 X-coordinate
    7.347324636792,                ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    1e-16,                         ! Vertex 4 X-coordinate
    8.234533855512,                ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window2,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    2e-16,                         ! Vertex 1 X-coordinate
    7.2863647008,                  ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    3e-16,                         ! Vertex 2 X-coordinate
    6.39915548208,                 ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    3e-16,                         ! Vertex 3 X-coordinate
    6.39915548208,                 ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    2e-16,                         ! Vertex 4 X-coordinate
    7.2863647008,                  ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window3,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    4e-16,                         ! Vertex 1 X-coordinate
    5.48968934064,                 ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    6e-16,                         ! Vertex 2 X-coordinate
    4.60248012192,                 ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    6e-16,                         ! Vertex 3 X-coordinate
    4.60248012192,                 ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    4e-16,                         ! Vertex 4 X-coordinate
    5.48968934064,                 ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window4,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6e-16,                         ! Vertex 1 X-coordinate
    4.54152,                       ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    7e-16,                         ! Vertex 2 X-coordinate
    3.65431078128,                 ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    7e-16,                         ! Vertex 3 X-coordinate
    3.65431078128,                 ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    6e-16,                         ! Vertex 4 X-coordinate
    4.54152,                       ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window5,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    8e-16,                         ! Vertex 1 X-coordinate
    2.74484467032,                 ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    9e-16,                         ! Vertex 2 X-coordinate
    1.8576354516,                  ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    9e-16,                         ! Vertex 3 X-coordinate
    1.8576354516,                  ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    8e-16,                         ! Vertex 4 X-coordinate
    2.74484467032,                 ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall5-window6,                 ! Name
    window,                        ! Surface Type
    left-glass,                    ! Construction Name
    wall5,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9e-16,                         ! Vertex 1 X-coordinate
    1.79667520776,                 ! Vertex 1 Y-coordinate
    3.389350092,                   ! Vertex 1 Z-coordinate
    1e-15,                         ! Vertex 2 X-coordinate
    0.90946598904,                 ! Vertex 2 Y-coordinate
    3.389350092,                   ! Vertex 2 Z-coordinate
    1e-15,                         ! Vertex 3 X-coordinate
    0.90946598904,                 ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    9e-16,                         ! Vertex 4 X-coordinate
    1.79667520776,                 ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window1,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.0859588136,                  ! Vertex 1 X-coordinate
    1e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    1.957106294568,                ! Vertex 2 X-coordinate
    1e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    1.957106294568,                ! Vertex 3 X-coordinate
    1e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    1.0859588136,                  ! Vertex 4 X-coordinate
    1e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window2,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    2.0180661696,                  ! Vertex 1 X-coordinate
    1e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    2.889213650568,                ! Vertex 2 X-coordinate
    2e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    2.889213650568,                ! Vertex 3 X-coordinate
    2e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    2.0180661696,                  ! Vertex 4 X-coordinate
    1e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window3,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.97517246112,                 ! Vertex 1 X-coordinate
    2e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    4.846319942088,                ! Vertex 2 X-coordinate
    3e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    4.846319942088,                ! Vertex 3 X-coordinate
    3e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    3.97517246112,                 ! Vertex 4 X-coordinate
    2e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window4,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    4.90728,                       ! Vertex 1 X-coordinate
    3e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    5.778427480968,                ! Vertex 2 X-coordinate
    4e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    5.778427480968,                ! Vertex 3 X-coordinate
    4e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    4.90728,                       ! Vertex 4 X-coordinate
    3e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window5,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.86438623056,                 ! Vertex 1 X-coordinate
    4e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    7.735533711528,                ! Vertex 2 X-coordinate
    5e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    7.735533711528,                ! Vertex 3 X-coordinate
    5e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    6.86438623056,                 ! Vertex 4 X-coordinate
    4e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall6-window6,                 ! Name
    window,                        ! Surface Type
    front-glass,                   ! Construction Name
    wall6,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    7.79649389136,                 ! Vertex 1 X-coordinate
    5e-16,                         ! Vertex 1 Y-coordinate
    3.410760414432,                ! Vertex 1 Z-coordinate
    8.667641372328,                ! Vertex 2 X-coordinate
    5e-16,                         ! Vertex 2 Y-coordinate
    3.410760414432,                ! Vertex 2 Z-coordinate
    8.667641372328,                ! Vertex 3 X-coordinate
    5e-16,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    7.79649389136,                 ! Vertex 4 X-coordinate
    5e-16,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall8-window1,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall8,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.7736164248,                  ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    3.4061454864,                  ! Vertex 1 Z-coordinate
    5.8990068456,                  ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    3.4061454864,                  ! Vertex 2 Z-coordinate
    5.8990068456,                  ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    6.7736164248,                  ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall8-window2,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall8,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    7.70918612592,                 ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    3.4061454864,                  ! Vertex 1 Z-coordinate
    6.83457654672,                 ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    3.4061454864,                  ! Vertex 2 Z-coordinate
    6.83457654672,                 ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    7.70918612592,                 ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall8-window3,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall8,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    2.9190235752,                  ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    3.4061454864,                  ! Vertex 1 Z-coordinate
    2.044413996,                   ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    3.4061454864,                  ! Vertex 2 Z-coordinate
    2.044413996,                   ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    2.9190235752,                  ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wall8-window4,                 ! Name
    window,                        ! Surface Type
    back-glass,                    ! Construction Name
    wall8,                         ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.85459321536,                 ! Vertex 1 X-coordinate
    9.144,                         ! Vertex 1 Y-coordinate
    3.4061454864,                  ! Vertex 1 Z-coordinate
    2.97998363616,                 ! Vertex 2 X-coordinate
    9.144,                         ! Vertex 2 Y-coordinate
    3.4061454864,                  ! Vertex 2 Z-coordinate
    2.97998363616,                 ! Vertex 3 X-coordinate
    9.144,                         ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    3.85459321536,                 ! Vertex 4 X-coordinate
    9.144,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


Floor:Adiabatic,
    raductfloor_1,                 ! Name
    adiabaticconst,                ! Construction Name
    ra duct zone_1,                ! Zone Name
    0.0,                           ! Azimuth Angle
    180.0,                         ! Tilt Angle
    0.0,                           ! Starting X Coordinate
    74.0,                          ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    1.0,                           ! Length
    1.0;                           ! Width


Foundation:Kiva,
    slab foundation 1,             ! Name
    ,                              ! Initial Indoor Air Temperature
    slabperimeter,                 ! Interior Horizontal Insulation Material Name
    0.0,                           ! Interior Horizontal Insulation Depth
    0.6096,                        ! Interior Horizontal Insulation Width
    slabgap,                       ! Interior Vertical Insulation Material Name
    1.2192,                        ! Interior Vertical Insulation Depth
    ,                              ! Exterior Horizontal Insulation Material Name
    ,                              ! Exterior Horizontal Insulation Depth
    ,                              ! Exterior Horizontal Insulation Width
    ,                              ! Exterior Vertical Insulation Material Name
    ,                              ! Exterior Vertical Insulation Depth
    0.2032,                        ! Wall Height Above Grade
    0.2032,                        ! Wall Depth Below Slab
    grndfootingwall;               ! Footing Wall Construction Name


Foundation:Kiva:Settings,
    1.731,                         ! Soil Conductivity
    1842.3,                        ! Soil Density
    418.7,                         ! Soil Specific Heat
    0.9,                           ! Ground Solar Absorptivity
    0.9,                           ! Ground Thermal Absorptivity
    0.03,                          ! Ground Surface Roughness
    23.75,                         ! Far-Field Width
    zeroflux,                      ! Deep-Ground Boundary Condition
    40.0,                          ! Deep-Ground Depth
    0.02,                          ! Minimum Cell Dimension
    1.5,                           ! Maximum Cell Growth Coefficient
    hourly;                        ! Simulation Timestep


GasEquipment,
    misc gas load_1,               ! Name
    living_1,                      ! Zone or ZoneList Name
    total_mgls_1,                  ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    0.0,                           ! Carbon Dioxide Generation Rate
    Misc_1;                        ! End-Use Subcategory


GlobalGeometryRules,
    lowerleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative;                      ! Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction,    ! Algorithm
    200.0;                         ! Surface Temperature Upper Limit


InternalMass,
    livingpartition_1,             ! Name
    finuninsfinwall,               ! Construction Name
    living_1,                      ! Zone or ZoneList Name
    217.3931136;                   ! Surface Area


InternalMass,
    livingspacefurniture_1,        ! Name
    livingfurniture,               ! Construction Name
    living_1,                      ! Zone or ZoneList Name
    86.95724544;                   ! Surface Area


Lights,
    living hw & plugin lighting_1, ! Name
    living_1,                      ! Zone or ZoneList Name
    interiorlighting_1,            ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    590.373634067928,              ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    InteriorLights_1;              ! End-Use Subcategory


Material,
    2x4,                           ! Name
    rough,                         ! Roughness
    0.0889,                        ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    2x6,                           ! Name
    rough,                         ! Roughness
    0.1397,                        ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    carpetbarelayer,               ! Name
    rough,                         ! Roughness
    0.0254,                        ! Thickness
    0.0866887019230769,            ! Conductivity
    40.05,                         ! Density
    1214.23,                       ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.6;                           ! Solar Absorptance


Material,
    ceilingmass,                   ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    0.1602906,                     ! Conductivity
    801.0,                         ! Density
    837.4,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.3,                           ! Solar Absorptance
    0.1;                           ! Visible Absorptance


Material,
    concrete-4in,                  ! Name
    rough,                         ! Roughness
    0.1016,                        ! Thickness
    1.3114056,                     ! Conductivity
    2242.8,                        ! Density
    837.4,                         ! Specific Heat
    0.9;                           ! Thermal Absorptance


Material,
    concrete-8in,                  ! Name
    rough,                         ! Roughness
    0.2032,                        ! Thickness
    1.3114056,                     ! Conductivity
    2242.8,                        ! Density
    837.4,                         ! Specific Heat
    0.9;                           ! Thermal Absorptance


Material,
    doormaterial,                  ! Name
    rough,                         ! Roughness
    0.04445,                       ! Thickness
    0.0612266553480475,            ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    exteriorfinish,                ! Name
    rough,                         ! Roughness
    0.009525,                      ! Thickness
    0.089435,                      ! Conductivity
    177.822,                       ! Density
    1046.75,                       ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.3,                           ! Solar Absorptance
    0.3;                           ! Visible Absorptance


Material,
    extwallmass,                   ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    0.1602906,                     ! Conductivity
    801.0,                         ! Density
    837.4,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.1;                           ! Visible Absorptance


Material,
    floormass,                     ! Name
    rough,                         ! Roughness
    0.015875,                      ! Thickness
    0.1154577,                     ! Conductivity
    544.68,                        ! Density
    1214.23,                       ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.6;                           ! Solar Absorptance


Material,
    garagedoormaterial,            ! Name
    rough,                         ! Roughness
    0.0635,                        ! Thickness
    0.0874666504972108,            ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    gypsumboard-1_2in,             ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    0.1602906,                     ! Conductivity
    801.0,                         ! Density
    837.4,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.1;                           ! Visible Absorptance


Material,
    intwallins,                    ! Name
    rough,                         ! Roughness
    0.0889,                        ! Thickness
    0.0550583396675322,            ! Conductivity
    162.40275,                     ! Density
    1178.91670776819;              ! Specific Heat


Material,
    livingfurniturematerial,       ! Name
    rough,                         ! Roughness
    0.1524,                        ! Thickness
    0.1154577,                     ! Conductivity
    640.8,                         ! Density
    1214.23,                       ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.6,                           ! Solar Absorptance
    0.1;                           ! Visible Absorptance


Material,
    partitionwallmass,             ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    0.1602906,                     ! Conductivity
    801.0,                         ! Density
    837.4,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.1;                           ! Visible Absorptance


Material,
    plywood-1_2in,                 ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    plywood-3_2in,                 ! Name
    rough,                         ! Roughness
    0.0381,                        ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    plywood-3_4in,                 ! Name
    rough,                         ! Roughness
    0.01905,                       ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23;                       ! Specific Heat


Material,
    roofingmaterial,               ! Name
    rough,                         ! Roughness
    0.0094488,                     ! Thickness
    0.162714,                      ! Conductivity
    1121.4,                        ! Density
    1465.45,                       ! Specific Heat
    0.91,                          ! Thermal Absorptance
    0.85,                          ! Solar Absorptance
    0.85;                          ! Visible Absorptance


Material,
    slabgap,                       ! Name
    rough,                         ! Roughness
    0.025908,                      ! Thickness
    0.029427,                      ! Conductivity
    32.04,                         ! Density
    1214.23;                       ! Specific Heat


Material,
    slabmass,                      ! Name
    rough,                         ! Roughness
    0.1016,                        ! Thickness
    15.7521,                       ! Conductivity
    2242.8,                        ! Density
    837.4,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.6;                           ! Solar Absorptance


Material,
    slabperimeter,                 ! Name
    rough,                         ! Roughness
    0.051816,                      ! Thickness
    0.029427,                      ! Conductivity
    32.04,                         ! Density
    1214.23;                       ! Specific Heat


Material,
    soil-12in,                     ! Name
    rough,                         ! Roughness
    0.3048,                        ! Thickness
    1.731,                         ! Conductivity
    1842.3,                        ! Density
    418.7;                         ! Specific Heat


Material,
    studandairfloor,               ! Name
    rough,                         ! Roughness
    0.1397,                        ! Thickness
    0.705245751,                   ! Conductivity
    67.6531525907087,              ! Density
    1211.10474172646;              ! Specific Heat


Material,
    studandairroof,                ! Name
    rough,                         ! Roughness
    0.0889,                        ! Thickness
    2.91778461476148,              ! Conductivity
    57.4235698916446,              ! Density
    1210.46335649065;              ! Specific Heat


Material,
    studandairwall,                ! Name
    rough,                         ! Roughness
    0.0889,                        ! Thickness
    0.442568232,                   ! Conductivity
    82.997526639305,               ! Density
    1211.77037535569;              ! Specific Heat


Material,
    studandcavity,                 ! Name
    rough,                         ! Roughness
    0.1397,                        ! Thickness
    0.0523355213861919,            ! Conductivity
    148.39326,                     ! Density
    1174.03696966426;              ! Specific Heat


Material,
    uaadditionalceilingins,        ! Name
    rough,                         ! Roughness
    0.266954008200433,             ! Thickness
    0.053182697368421,             ! Conductivity
    16.02,                         ! Density
    1046.75;                       ! Specific Heat


Material,
    uaroofins,                     ! Name
    rough,                         ! Roughness
    0.18415,                       ! Thickness
    8.00378396127238,              ! Conductivity
    36.9644044935163,              ! Density
    1208.11559875874;              ! Specific Heat


Material,
    uatrussandins,                 ! Name
    rough,                         ! Roughness
    0.0889,                        ! Thickness
    0.0555642616658572,            ! Conductivity
    50.7834,                       ! Density
    1165.09548895899;              ! Specific Heat


Material,
    woodflooring,                  ! Name
    rough,                         ! Roughness
    0.01905,                       ! Thickness
    0.1154577,                     ! Conductivity
    512.64,                        ! Density
    1214.23,                       ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.6;                           ! Solar Absorptance


Material:NoMass,
    adiabatic,                     ! Name
    rough,                         ! Roughness
    176.1;                         ! Thermal Resistance


Meter:Custom,
    cooling hvac fan pump_1,       ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    cooling hvac fan pump ems_1;   ! Output Variable or Meter Name 1


Meter:Custom,
    cooling:electricity_1,         ! Name
    electricity,                   ! Fuel Type
    DX Cooling Coil_1,             ! Key Name 1
    cooling coil electric energy,  ! Output Variable or Meter Name 1
    DX Cooling Coil_1,             ! Key Name 2
    cooling coil crankcase heater electric energy;    ! Output Variable or Meter Name 2


Meter:Custom,
    elecelemusageoutput_1,         ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    zerometer;                     ! Output Variable or Meter Name 1


Meter:Custom,
    electricity:unit_1,            ! Name
    electricity,                   ! Fuel Type
    DX Cooling Coil_1,             ! Key Name 1
    cooling coil electric energy,  ! Output Variable or Meter Name 1
    DX Cooling Coil_1,             ! Key Name 2
    cooling coil crankcase heater electric energy,    ! Output Variable or Meter Name 2
    ,                              ! Key Name 3
    heating electricity_1,         ! Output Variable or Meter Name 3
    ,                              ! Key Name 4
    cooling hvac fan pump ems_1,   ! Output Variable or Meter Name 4
    ,                              ! Key Name 5
    heating hvac fan pump ems_1,   ! Output Variable or Meter Name 5
    ,                              ! Key Name 6
    interiorlights_1:interiorlights:electricity,    ! Output Variable or Meter Name 6
    ,                              ! Key Name 7
    exteriorlights_1:exteriorlights:electricity,    ! Output Variable or Meter Name 7
    ,                              ! Key Name 8
    appl_1:interiorequipment:electricity,    ! Output Variable or Meter Name 8
    ,                              ! Key Name 9
    ventfans_1:interiorequipment:electricity,    ! Output Variable or Meter Name 9
    ,                              ! Key Name 10
    misc_1:interiorequipment:electricity;    ! Output Variable or Meter Name 10


Meter:Custom,
    gas:unit_1,                    ! Name
    naturalgas,                    ! Fuel Type
    ,                              ! Key Name 1
    heating gas_1,                 ! Output Variable or Meter Name 1
    ,                              ! Key Name 2
    water heating gas_1,           ! Output Variable or Meter Name 2
    ,                              ! Key Name 3
    appl_1:interiorequipment:gas,  ! Output Variable or Meter Name 3
    ,                              ! Key Name 4
    misc_1:interiorequipment:gas;  ! Output Variable or Meter Name 4


Meter:Custom,
    heating hvac fan pump_1,       ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    heating hvac fan pump ems_1;   ! Output Variable or Meter Name 1


Meter:Custom,
    heating:electricity_1,         ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    heating electricity_1;         ! Output Variable or Meter Name 1


Meter:Custom,
    heating:gas_1,                 ! Name
    naturalgas,                    ! Fuel Type
    ,                              ! Key Name 1
    heating gas_1;                 ! Output Variable or Meter Name 1


Meter:Custom,
    heating:propane_1,             ! Name
    propane,                       ! Fuel Type
    ,                              ! Key Name 1
    heating propane_1;             ! Output Variable or Meter Name 1


Meter:Custom,
    hpwhfan:electricity_1,         ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    zerometer;                     ! Output Variable or Meter Name 1


Meter:Custom,
    metercoolingductlosseslatent_1,! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emscoolingductlosseslatentoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    metercoolingductlossessens_1,  ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emscoolingductlossessensoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdeliveredcoolinglatentdehum_1,    ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsdeliveredcoolinglatentdehumoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdeliveredcoolinglatenthvac_1,    ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsdeliveredcoolinglatenthvacoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdeliveredcoolingsens_1,   ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsdeliveredcoolingsensoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdeliveredheatingsupp_1,   ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsdeliveredheatingsuppoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdeliveredheatingtozone_1, ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsdeliveredheatingoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterdhwdelivered_1,           ! Name
    generic,                       ! Fuel Type
    Domestic Hot Water_1,          ! Key Name 1
    water use connections plant hot water energy;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterheatingductlosses_1,      ! Name
    generic,                       ! Fuel Type
    ,                              ! Key Name 1
    emsheatingductlossesoutputvariable_1;    ! Output Variable or Meter Name 1


Meter:Custom,
    meterpipelossesunit_1,         ! Name
    generic,                       ! Fuel Type
    DHWDistHeatGain_1,             ! Key Name 1
    other equipment total heating energy;    ! Output Variable or Meter Name 1


Meter:Custom,
    propane:unit_1,                ! Name
    propane,                       ! Fuel Type
    ,                              ! Key Name 1
    heating propane_1,             ! Output Variable or Meter Name 1
    ,                              ! Key Name 2
    water heating propane_1;       ! Output Variable or Meter Name 2


Meter:Custom,
    pv:electricity_1,              ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    zerometer;                     ! Output Variable or Meter Name 1


Meter:Custom,
    sdhwpump:electricity_1,        ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    zerometer;                     ! Output Variable or Meter Name 1


Meter:Custom,
    totallights:electricity_1,     ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    interiorlights_1:interiorlights:electricity,    ! Output Variable or Meter Name 1
    ,                              ! Key Name 2
    exteriorlights_1:exteriorlights:electricity;    ! Output Variable or Meter Name 2


Meter:Custom,
    ventfans:electricity_1,        ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    ventfans_1:interiorequipment:electricity;    ! Output Variable or Meter Name 1


Meter:Custom,
    waterheating:gas_1,            ! Name
    naturalgas,                    ! Fuel Type
    ,                              ! Key Name 1
    water heating gas_1;           ! Output Variable or Meter Name 1


Meter:Custom,
    waterheating:propane_1,        ! Name
    propane,                       ! Fuel Type
    ,                              ! Key Name 1
    water heating propane_1;       ! Output Variable or Meter Name 1


NodeList,
    living supply nodes_1,         ! Name
    living supply node_1;          ! Node 1 Name


OtherEquipment,
    bathheatgain_1,                ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    baths_1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    7944.58408260472,              ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    dhwdistheatgain_1,             ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    dhwdist_1,                     ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    116.170462460563,              ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    returnductconductiontoahzone_1,! Name
    none,                          ! Fuel Type
    unfinishedattic,               ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    returnductconductiontoplenum_1,! Name
    none,                          ! Fuel Type
    ra duct zone_1,                ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    returnlatentleakageequip_1,    ! Name
    none,                          ! Fuel Type
    ra duct zone_1,                ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    1.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    returnsensibleleakageequip_1,  ! Name
    none,                          ! Fuel Type
    ra duct zone_1,                ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    showerheatgain_1,              ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    showers_1,                     ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    8987.49195880466,              ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.487247924080664,             ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    sinkheatgain_1,                ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    sinks_1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    2203.66690742528,              ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.312380952380952,             ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplyductconductiontoahzone_1,! Name
    none,                          ! Fuel Type
    unfinishedattic,               ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplyductconductiontoliving_1,! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplylatentleakagetoahzone_1, ! Name
    none,                          ! Fuel Type
    unfinishedattic,               ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    1.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplylatentleakagetoliving_1, ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    1.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplysensibleleakagetoahzone_1,    ! Name
    none,                          ! Fuel Type
    unfinishedattic,               ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    supplysensibleleakagetoliving_1,    ! Name
    none,                          ! Fuel Type
    living_1,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


Output:Constructions,
    constructions;                 ! Details Type 1


Output:Diagnostics,
    displayadvancedreportvariables;! Key 1


Output:EnergyManagementSystem,
    notbyuniquekeynames,           ! Actuator Availability Dictionary Reporting
    notbyuniquekeynames,           ! Internal Variable Availability Dictionary Reporting
    errorsonly;                    ! EMS Runtime Language Debug Output Level


Output:Meter,
    appl_1:exteriorequipment:propane,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    appl_1:interiorequipment:electricity,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    appl_1:interiorequipment:gas,  ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    commonlights:electricity,      ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    cooling hvac fan pump_1,       ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    cooling:electricity_1,         ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    customcrankcaseheater_1:interiorequipment:electricity,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    electricity:common,            ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    electricity:unit_1,            ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    fueloil:common,                ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    fueloil:unit_1,                ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    gas:common,                    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    gas:unit_1,                    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heating hvac fan pump_1,       ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heating:electricity_1,         ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heating:fueloil_1,             ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heating:gas_1,                 ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heating:propane_1,             ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    heatingsupp:electricity_1,     ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    hpwhfan:electricity,           ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    hpwhfan:electricity_1,         ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    metercoolingductlosseslatent_1,! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    metercoolingductlossessens_1,  ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdeliveredcoolinglatentdehum_1,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdeliveredcoolinglatenthvac_1,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdeliveredcoolingsens_1,   ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdeliveredheatingsupp_1,   ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdeliveredheatingtozone_1, ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterdhwdelivered_1,           ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterheatingductlosses_1,      ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterpipelossescentral,        ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    meterpipelossesunit_1,         ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    misc_1:interiorequipment:electricity,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    misc_1:interiorequipment:gas,  ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    propane:common,                ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    propane:unit_1,                ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    pv:electricity_1,              ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    recircpump:electricity_1,      ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    sdhwpump:electricity,          ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    sdhwpump:electricity_1,        ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    totallights:electricity_1,     ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    ventfans_1:fans:electricity,   ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    ventfans_1:interiorequipment:electricity,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:electricity,      ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:electricity_1,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:fueloil,          ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:fueloil_1,        ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:gas,              ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:gas_1,            ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:propane,          ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter,
    waterheating:propane_1,        ! Key Name
    hourly;                        ! Reporting Frequency


Output:SQLite,
    simpleandtabular;              ! Option Type


Output:Table:Monthly,
    cooling delivered_1,           ! Name
    3,                             ! Digits After Decimal
    meterdeliveredcoolingsens_1,   ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    metercoolingductlossessens_1,  ! Variable or Meter 2 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 2
    meterdeliveredcoolinglatenthvac_1,    ! Variable or Meter 3 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 3
    meterdeliveredcoolinglatentdehum_1,    ! Variable or Meter 4 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 4
    metercoolingductlosseslatent_1,! Variable or Meter 5 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 5


Output:Table:Monthly,
    cooling energy_1,              ! Name
    3,                             ! Digits After Decimal
    cooling:electricity_1,         ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    zerometer,                     ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    cooling fan pump energy_1,     ! Name
    3,                             ! Digits After Decimal
    cooling hvac fan pump_1,       ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:Monthly,
    heating delivered_1,           ! Name
    3,                             ! Digits After Decimal
    meterdeliveredheatingtozone_1, ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    meterdeliveredheatingsupp_1,   ! Variable or Meter 2 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 2
    meterheatingductlosses_1,      ! Variable or Meter 3 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 3


Output:Table:Monthly,
    heating energy_1,              ! Name
    3,                             ! Digits After Decimal
    heating:gas_1,                 ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:fueloil_1,             ! Variable or Meter 2 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 2
    heating:propane_1,             ! Variable or Meter 3 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 3
    heating:electricity_1,         ! Variable or Meter 4 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 4


Output:Table:Monthly,
    heating fan pump energy_1,     ! Name
    3,                             ! Digits After Decimal
    heating hvac fan pump_1,       ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:Monthly,
    hot water delivered_1,         ! Name
    3,                             ! Digits After Decimal
    meterdhwdelivered_1,           ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    meterpipelossesunit_1,         ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    hot water energy_1,            ! Name
    3,                             ! Digits After Decimal
    waterheating:gas_1,            ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    waterheating:fueloil_1,        ! Variable or Meter 2 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 2
    waterheating:propane_1,        ! Variable or Meter 3 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 3
    waterheating:electricity_1,    ! Variable or Meter 4 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 4
    sdhwpump:electricity_1,        ! Variable or Meter 5 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 5
    hpwhfan:electricity_1,         ! Variable or Meter 6 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 6


Output:Table:Monthly,
    large appliance energy_1,      ! Name
    3,                             ! Digits After Decimal
    appl_1:interiorequipment:gas,  ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    appl_1:interiorequipment:electricity,    ! Variable or Meter 2 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 2
    appl_1:exteriorequipment:propane,    ! Variable or Meter 3 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 3


Output:Table:Monthly,
    lighting energy,               ! Name
    3,                             ! Digits After Decimal
    commonlights:electricity,      ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:Monthly,
    lighting energy_1,             ! Name
    3,                             ! Digits After Decimal
    totallights:electricity_1,     ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:Monthly,
    misc energy_1,                 ! Name
    3,                             ! Digits After Decimal
    misc_1:interiorequipment:gas,  ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    misc_1:interiorequipment:electricity,    ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    pv energy_1,                   ! Name
    3,                             ! Digits After Decimal
    pv:electricity_1,              ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:Monthly,
    vent fan energy_1,             ! Name
    3,                             ! Digits After Decimal
    ventfans:electricity_1,        ! Variable or Meter 1 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 1


Output:Table:SummaryReports,
    allsummaryandmonthly;          ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    Bath Exhaust Fan Vent Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Clothes Dryer Exhaust Fan Vent Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    HPWH_lat_clg_OutputVariable_1, ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    HPWH_sens_clg_OutputVariable_1,! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Local Wind Speed_1,            ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Range Hood Fan Vent Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Diffuse Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Direct Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Ground Temperature,       ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Horizontal Infrared Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Mains Water Temperature,  ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Barometric Pressure,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Density,      ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Dewpoint Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Humidity Ratio,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Wetbulb Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Sky Temperature,          ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Direction,           ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Speed,               ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Whole House Fan Vent Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Infil Flow Rate_1,        ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Infil/MechVent Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Natural Ventilation Flow Rate_1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Air Supply Outlet Node_1,      ! Key Value
    System Node Current Density Volume Flow Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Air Supply Outlet Node_1,      ! Key Value
    System Node Temperature,       ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Central Water Heater,          ! Key Value
    Water Heater Tank Temperature, ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Central Water Heater,          ! Key Value
    Water Heater Temperature Node 1,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Demand Bypass Pipe Inlet Node,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Demand Inlet Pipe Inlet Node,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Recirc Return Pipe,        ! Key Value
    Pipe Ambient Heat Transfer Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Recirc Return Pipe_1,      ! Key Value
    Pipe Ambient Heat Transfer Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Recirc Supply Pipe,        ! Key Value
    Pipe Ambient Heat Transfer Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    DHW Recirc Supply Pipe_1,      ! Key Value
    Pipe Ambient Heat Transfer Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Domestic Hot Water_1,          ! Key Value
    Water Use Connections Cold Water Volume,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Domestic Hot Water_1,          ! Key Value
    Water Use Connections Hot Water Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Domestic Hot Water_1,          ! Key Value
    Water Use Connections Hot Water Volume,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    ERV_1,                         ! Key Value
    Zone Ventilator Latent Cooling Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    ERV_1,                         ! Key Value
    Zone Ventilator Latent Heating Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    ERV_1,                         ! Key Value
    Zone Ventilator Sensible Cooling Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    ERV_1,                         ! Key Value
    Zone Ventilator Sensible Heating Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Horizontal,                    ! Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living Supply Node_1,          ! Key Value
    System Node Current Density Volume Flow Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Infiltration Latent Heat Gain Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Infiltration Latent Heat Loss Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Mean Air Humidity Ratio,  ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Mean Air Temperature,     ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Thermostat Cooling Setpoint Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Thermostat Heating Setpoint Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Total Internal Latent Gain Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Ventilation Latent Heat Gain Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Ventilation Latent Heat Loss Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Living_1,                      ! Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Mini Split Heat Pump_1,        ! Key Value
    VRF Heat Pump Cooling COP,     ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Mini Split Heat Pump_1,        ! Key Value
    VRF Heat Pump Heating COP,     ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    None,                          ! Key Value
    ElecElemUsageOutputVariable_1, ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    UnfinishedAttic,               ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    UnfinishedAttic,               ! Key Value
    Zone Infiltration Current Density Volume Flow Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    UnfinishedAttic,               ! Key Value
    Zone Mean Air Humidity Ratio,  ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    UnfinishedAttic,               ! Key Value
    Zone Mean Air Temperature,     ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    WallEast,                      ! Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    WallNorth,                     ! Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    WallSouth,                     ! Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    WallWest,                      ! Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Water Heater Use Inlet Node,   ! Key Value
    System Node Temperature,       ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Water Heater Use Inlet Node_1, ! Key Value
    System Node Temperature,       ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    Zone DX Dehumidifier_1,        ! Key Value
    Zone Dehumidifier Sensible Heating Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:VariableDictionary,
    idf;                           ! Key Field


OutputControl:Table:Style,
    commaandhtml,                  ! Column Separator
    none;                          ! Unit Conversion


People,
    living people_1,               ! Name
    living_1,                      ! Zone or ZoneList Name
    occupancy_1,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    3.23,                          ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.32,                          ! Fraction Radiant
    0.573,                         ! Sensible Heat Fraction
    occupantactivity_1,            ! Activity Level Schedule Name
    0.0,                           ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


Pipe:Adiabatic,
    dhw demand inlet pipe_1,       ! Name
    dhw demand inlet node_1,       ! Inlet Node Name
    dhw demand inlet pipe outlet node_1;    ! Outlet Node Name


Pipe:Adiabatic,
    dhw supply outlet pipe_1,      ! Name
    dhw supply outlet pipe inlet node_1,    ! Inlet Node Name
    dhw supply outlet node_1;      ! Outlet Node Name


Pipe:Adiabatic,
    mains makeup pipe_1,           ! Name
    mains makeup pipe inlet node_1,! Inlet Node Name
    mains makeup node_1;           ! Outlet Node Name


PlantEquipmentList,
    dhw plant equipment_1,         ! Name
    waterheater:mixed,             ! Equipment 1 Object Type
    water heater_1;                ! Equipment 1 Name


PlantEquipmentOperation:HeatingLoad,
    dhw control scheme_1,          ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    dhw plant equipment_1;         ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    dhw loop operation_1,          ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    dhw control scheme_1,          ! Control Scheme 1 Name
    alwayson;                      ! Control Scheme 1 Schedule Name


PlantLoop,
    dhw loop_1,                    ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    dhw loop operation_1,          ! Plant Equipment Operation Scheme Name
    dhw supply outlet node_1,      ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    0.0,                           ! Minimum Loop Temperature
    0.01,                          ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    0.003,                         ! Plant Loop Volume
    mains inlet node_1,            ! Plant Side Inlet Node Name
    dhw supply outlet node_1,      ! Plant Side Outlet Node Name
    dhw supply branches_1,         ! Plant Side Branch List Name
    dhw supply connectors_1,       ! Plant Side Connector List Name
    dhw demand inlet node_1,       ! Demand Side Inlet Node Name
    mains makeup node_1,           ! Demand Side Outlet Node Name
    dhw demand branches_1,         ! Demand Side Branch List Name
    dhw demand connectors_1,       ! Demand Side Connector List Name
    optimal;                       ! Load Distribution Scheme


Pump:VariableSpeed,
    mains pressure_1,              ! Name
    mains inlet node_1,            ! Inlet Node Name
    mains pressure outlet node_1,  ! Outlet Node Name
    0.01,                          ! Design Maximum Flow Rate
    1.0,                           ! Design Pump Head
    0.0,                           ! Design Power Consumption
    1.0,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                           ! Coefficient 1 of the Part Load Performance Curve
    1.0,                           ! Coefficient 2 of the Part Load Performance Curve
    0.0,                           ! Coefficient 3 of the Part Load Performance Curve
    0.0,                           ! Coefficient 4 of the Part Load Performance Curve
    0.0,                           ! Design Minimum Flow Rate
    intermittent;                  ! Pump Control Type


Roof,
    horizontal,                    ! Name
    adiabaticconst,                ! Construction Name
    dummy,                         ! Zone Name
    0.0,                           ! Azimuth Angle
    0.0,                           ! Tilt Angle
    0.0,                           ! Starting X Coordinate
    30.48,                         ! Starting Y Coordinate
    0.0,                           ! Starting Z Coordinate
    0.1,                           ! Length
    0.1;                           ! Width


RunPeriod,
    austin mueller municipal ap u tx 2340 sqft,    ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    ,                              ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    ,                              ! End Year
    tuesday,                       ! Day of Week for Start Day
    no,                            ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


RunPeriodControl:DaylightSavingTime,
    april 7,                       ! Start Date
    october 26;                    ! End Date


RunPeriodControl:SpecialDays,
    augvacationweekdays,           ! Name
    8/12,                          ! Start Date
    5.0,                           ! Duration
    customday1;                    ! Special Day Type


RunPeriodControl:SpecialDays,
    augvacationweekends,           ! Name
    8/17,                          ! Start Date
    2.0,                           ! Duration
    customday2;                    ! Special Day Type


RunPeriodControl:SpecialDays,
    decvacationweekdays,           ! Name
    12/23,                         ! Start Date
    3.0,                           ! Duration
    customday1;                    ! Special Day Type


RunPeriodControl:SpecialDays,
    decvacationweekends,           ! Name
    12/22,                         ! Start Date
    1.0,                           ! Duration
    customday2;                    ! Special Day Type


RunPeriodControl:SpecialDays,
    mayvacationweekdays,           ! Name
    5/27,                          ! Start Date
    2.0,                           ! Duration
    customday1;                    ! Special Day Type


RunPeriodControl:SpecialDays,
    mayvacationweekends,           ! Name
    5/26,                          ! Start Date
    1.0,                           ! Duration
    customday2;                    ! Special Day Type


Schedule:Constant,
    alwaysoff,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0;                           ! Hourly Value


Schedule:Constant,
    alwayson,                      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    bathlatschedule_1,             ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0;                           ! Hourly Value


Schedule:Constant,
    bathsensschedule_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    ceilingfansmaster_1,           ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    cwwatertempschedule_1,         ! Name
    temperature,                   ! Schedule Type Limits Name
    33.6111111111111;              ! Hourly Value


Schedule:Constant,
    dhwsupplysetpoint,             ! Name
    temperature,                   ! Schedule Type Limits Name
    52.6666666666667;              ! Hourly Value


Schedule:Constant,
    dwwatertempschedule,           ! Name
    temperature,                   ! Schedule Type Limits Name
    51.6666666666667;              ! Hourly Value


Schedule:Constant,
    livingzonecontrol_1,           ! Name
    multiplier,                    ! Schedule Type Limits Name
    4.0;                           ! Hourly Value


Schedule:Constant,
    natventprobability_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    occupantactivity_1,            ! Name
    multiplier,                    ! Schedule Type Limits Name
    112.5504;                      ! Hourly Value


Schedule:Constant,
    showerlatschedule_1,           ! Name
    fraction,                      ! Schedule Type Limits Name
    0.487247924080664;             ! Hourly Value


Schedule:Constant,
    showersensschedule_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.512752075919336;             ! Hourly Value


Schedule:Constant,
    sinklatschedule_1,             ! Name
    fraction,                      ! Schedule Type Limits Name
    0.312380952380952;             ! Hourly Value


Schedule:Constant,
    sinksensschedule_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.687619047619048;             ! Hourly Value


Schedule:Constant,
    ssbwatertempschedule,          ! Name
    temperature,                   ! Schedule Type Limits Name
    43.3333333333333;              ! Hourly Value


Schedule:Constant,
    supplyfanavailability_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    supplyfanoperation_1,          ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.0;                           ! Hourly Value


Schedule:Constant,
    waterheatersp1schedule,        ! Name
    temperature,                   ! Schedule Type Limits Name
    52.6666666666667;              ! Hourly Value


Schedule:Constant,
    waterheatersp2schedule,        ! Name
    temperature,                   ! Schedule Type Limits Name
    52.6666666666667;              ! Hourly Value


Schedule:Day:Hourly,
    bathexhaustday_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    1.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    ceilingfanweekday_1,           ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    ceilingfanweekend_1,           ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    clothesdryerdaymult0_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.100912506709608,             ! Hour 1
    0.0605475040257649,            ! Hour 2
    0.0403650026838433,            ! Hour 3
    0.0201825013419216,            ! Hour 4
    0.0403650026838433,            ! Hour 5
    0.0605475040257649,            ! Hour 6
    0.161460010735373,             ! Hour 7
    0.322920021470746,             ! Hour 8
    0.484380032206119,             ! Hour 9
    0.686205045625336,             ! Hour 10
    0.787117552334944,             ! Hour 11
    0.817391304347826,             ! Hour 12
    0.7467525496511,               ! Hour 13
    0.676113794954375,             ! Hour 14
    0.575201288244767,             ! Hour 15
    0.61556629092861,              ! Hour 16
    0.555018786902845,             ! Hour 17
    0.544927536231884,             ! Hour 18
    0.514653784219002,             ! Hour 19
    0.514653784219002,             ! Hour 20
    0.524745034889962,             ! Hour 21
    0.544927536231884,             ! Hour 22
    0.444015029522276,             ! Hour 23
    0.24219001610306;              ! Hour 24


Schedule:Day:Hourly,
    clothesdryerdaymult1_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    clothesdryerdaymult2_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123456790123457,             ! Hour 1
    0.0740740740740741,            ! Hour 2
    0.0493827160493827,            ! Hour 3
    0.0246913580246914,            ! Hour 4
    0.0493827160493827,            ! Hour 5
    0.0740740740740741,            ! Hour 6
    0.197530864197531,             ! Hour 7
    0.395061728395062,             ! Hour 8
    0.592592592592593,             ! Hour 9
    0.839506172839506,             ! Hour 10
    0.962962962962963,             ! Hour 11
    1.0,                           ! Hour 12
    0.91358024691358,              ! Hour 13
    0.827160493827161,             ! Hour 14
    0.703703703703704,             ! Hour 15
    0.753086419753087,             ! Hour 16
    0.679012345679012,             ! Hour 17
    0.666666666666667,             ! Hour 18
    0.62962962962963,              ! Hour 19
    0.62962962962963,              ! Hour 20
    0.641975308641975,             ! Hour 21
    0.666666666666667,             ! Hour 22
    0.54320987654321,              ! Hour 23
    0.296296296296296;             ! Hour 24


Schedule:Day:Hourly,
    clothesdryerexhaustday_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    1.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0421573989668794,            ! Hour 1
    0.0421573989668794,            ! Hour 2
    0.0240899422667882,            ! Hour 3
    0.0240899422667882,            ! Hour 4
    0.0421573989668794,            ! Hour 5
    0.0662473412336676,            ! Hour 6
    0.150562139167426,             ! Hour 7
    0.252944393801276,             ! Hour 8
    0.277034336068064,             ! Hour 9
    0.289079307201459,             ! Hour 10
    0.252944393801276,             ! Hour 11
    0.301124278334853,             ! Hour 12
    0.343281677301732,             ! Hour 13
    0.277034336068064,             ! Hour 14
    0.343281677301732,             ! Hour 15
    0.26498936493467,              ! Hour 16
    0.554068672136129,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.704630811303555,             ! Hour 19
    0.361349134001823,             ! Hour 20
    0.210786994834397,             ! Hour 21
    0.150562139167426,             ! Hour 22
    0.0963597690671529,            ! Hour 23
    0.0662473412336676;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0419872379216044,            ! Hour 1
    0.0419872379216044,            ! Hour 2
    0.0239927073837739,            ! Hour 3
    0.0239927073837739,            ! Hour 4
    0.0419872379216044,            ! Hour 5
    0.0659799453053783,            ! Hour 6
    0.149954421148587,             ! Hour 7
    0.251923427529626,             ! Hour 8
    0.2759161349134,               ! Hour 9
    0.287912488605287,             ! Hour 10
    0.251923427529626,             ! Hour 11
    0.299908842297174,             ! Hour 12
    0.341896080218778,             ! Hour 13
    0.2759161349134,               ! Hour 14
    0.341896080218778,             ! Hour 15
    0.263919781221513,             ! Hour 16
    0.5518322698268,               ! Hour 17
    0.899726526891522,             ! Hour 18
    0.701786690975387,             ! Hour 19
    0.359890610756609,             ! Hour 20
    0.209936189608022,             ! Hour 21
    0.149954421148587,             ! Hour 22
    0.0959708295350957,            ! Hour 23
    0.0659799453053783;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0421573989668794,            ! Hour 1
    0.0421573989668794,            ! Hour 2
    0.0240899422667882,            ! Hour 3
    0.0240899422667882,            ! Hour 4
    0.0421573989668794,            ! Hour 5
    0.0662473412336676,            ! Hour 6
    0.150562139167426,             ! Hour 7
    0.252944393801276,             ! Hour 8
    0.277034336068064,             ! Hour 9
    0.289079307201459,             ! Hour 10
    0.252944393801276,             ! Hour 11
    0.301124278334853,             ! Hour 12
    0.343281677301732,             ! Hour 13
    0.277034336068064,             ! Hour 14
    0.343281677301732,             ! Hour 15
    0.26498936493467,              ! Hour 16
    0.554068672136129,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.704630811303555,             ! Hour 19
    0.361349134001823,             ! Hour 20
    0.210786994834397,             ! Hour 21
    0.150562139167426,             ! Hour 22
    0.0963597690671529,            ! Hour 23
    0.0662473412336676;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0378608325736858,            ! Hour 1
    0.0378608325736858,            ! Hour 2
    0.0216347614706776,            ! Hour 3
    0.0216347614706776,            ! Hour 4
    0.0378608325736858,            ! Hour 5
    0.0594955940443634,            ! Hour 6
    0.135217259191735,             ! Hour 7
    0.227164995442115,             ! Hour 8
    0.248799756912792,             ! Hour 9
    0.259617137648131,             ! Hour 10
    0.227164995442115,             ! Hour 11
    0.27043451838347,              ! Hour 12
    0.308295350957156,             ! Hour 13
    0.248799756912792,             ! Hour 14
    0.308295350957156,             ! Hour 15
    0.237982376177454,             ! Hour 16
    0.497599513825585,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.63281677301732,              ! Hour 19
    0.324521422060164,             ! Hour 20
    0.189304162868429,             ! Hour 21
    0.135217259191735,             ! Hour 22
    0.0865390458827104,            ! Hour 23
    0.0594955940443634;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0381160741415983,            ! Hour 1
    0.0381160741415983,            ! Hour 2
    0.021780613795199,             ! Hour 3
    0.021780613795199,             ! Hour 4
    0.0381160741415983,            ! Hour 5
    0.0598966879367973,            ! Hour 6
    0.136128836219994,             ! Hour 7
    0.22869644484959,              ! Hour 8
    0.250477058644789,             ! Hour 9
    0.261367365542388,             ! Hour 10
    0.22869644484959,              ! Hour 11
    0.272257672439988,             ! Hour 12
    0.310373746581586,             ! Hour 13
    0.250477058644789,             ! Hour 14
    0.310373746581586,             ! Hour 15
    0.239586751747189,             ! Hour 16
    0.500954117289578,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.637082953509572,             ! Hour 19
    0.326709206927985,             ! Hour 20
    0.190580370707991,             ! Hour 21
    0.136128836219994,             ! Hour 22
    0.0871224551807961,            ! Hour 23
    0.0598966879367973;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0381160741415983,            ! Hour 1
    0.0381160741415983,            ! Hour 2
    0.021780613795199,             ! Hour 3
    0.021780613795199,             ! Hour 4
    0.0381160741415983,            ! Hour 5
    0.0598966879367973,            ! Hour 6
    0.136128836219994,             ! Hour 7
    0.22869644484959,              ! Hour 8
    0.250477058644789,             ! Hour 9
    0.261367365542388,             ! Hour 10
    0.22869644484959,              ! Hour 11
    0.272257672439988,             ! Hour 12
    0.310373746581586,             ! Hour 13
    0.250477058644789,             ! Hour 14
    0.310373746581586,             ! Hour 15
    0.239586751747189,             ! Hour 16
    0.500954117289578,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.637082953509572,             ! Hour 19
    0.326709206927985,             ! Hour 20
    0.190580370707991,             ! Hour 21
    0.136128836219994,             ! Hour 22
    0.0871224551807961,            ! Hour 23
    0.0598966879367973;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0378608325736858,            ! Hour 1
    0.0378608325736858,            ! Hour 2
    0.0216347614706776,            ! Hour 3
    0.0216347614706776,            ! Hour 4
    0.0378608325736858,            ! Hour 5
    0.0594955940443634,            ! Hour 6
    0.135217259191735,             ! Hour 7
    0.227164995442115,             ! Hour 8
    0.248799756912792,             ! Hour 9
    0.259617137648131,             ! Hour 10
    0.227164995442115,             ! Hour 11
    0.27043451838347,              ! Hour 12
    0.308295350957156,             ! Hour 13
    0.248799756912792,             ! Hour 14
    0.308295350957156,             ! Hour 15
    0.237982376177454,             ! Hour 16
    0.497599513825585,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.63281677301732,              ! Hour 19
    0.324521422060164,             ! Hour 20
    0.189304162868429,             ! Hour 21
    0.135217259191735,             ! Hour 22
    0.0865390458827104,            ! Hour 23
    0.0594955940443634;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0461561835308417,            ! Hour 1
    0.0461561835308417,            ! Hour 2
    0.0263749620176238,            ! Hour 3
    0.0263749620176238,            ! Hour 4
    0.0461561835308417,            ! Hour 5
    0.0725311455484655,            ! Hour 6
    0.164843512610149,             ! Hour 7
    0.27693710118505,              ! Hour 8
    0.303312063202674,             ! Hour 9
    0.316499544211486,             ! Hour 10
    0.27693710118505,              ! Hour 11
    0.329687025220298,             ! Hour 12
    0.37584320875114,              ! Hour 13
    0.303312063202674,             ! Hour 14
    0.37584320875114,              ! Hour 15
    0.290124582193862,             ! Hour 16
    0.606624126405348,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.771467639015497,             ! Hour 19
    0.395624430264357,             ! Hour 20
    0.230780917654208,             ! Hour 21
    0.164843512610149,             ! Hour 22
    0.105499848070495,             ! Hour 23
    0.0725311455484655;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0461561835308417,            ! Hour 1
    0.0461561835308417,            ! Hour 2
    0.0263749620176238,            ! Hour 3
    0.0263749620176238,            ! Hour 4
    0.0461561835308417,            ! Hour 5
    0.0725311455484655,            ! Hour 6
    0.164843512610149,             ! Hour 7
    0.27693710118505,              ! Hour 8
    0.303312063202674,             ! Hour 9
    0.316499544211486,             ! Hour 10
    0.27693710118505,              ! Hour 11
    0.329687025220298,             ! Hour 12
    0.37584320875114,              ! Hour 13
    0.303312063202674,             ! Hour 14
    0.37584320875114,              ! Hour 15
    0.290124582193862,             ! Hour 16
    0.606624126405348,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.771467639015497,             ! Hour 19
    0.395624430264357,             ! Hour 20
    0.230780917654208,             ! Hour 21
    0.164843512610149,             ! Hour 22
    0.105499848070495,             ! Hour 23
    0.0725311455484655;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkday12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0421573989668794,            ! Hour 1
    0.0421573989668794,            ! Hour 2
    0.0240899422667882,            ! Hour 3
    0.0240899422667882,            ! Hour 4
    0.0421573989668794,            ! Hour 5
    0.0662473412336676,            ! Hour 6
    0.150562139167426,             ! Hour 7
    0.252944393801276,             ! Hour 8
    0.277034336068064,             ! Hour 9
    0.289079307201459,             ! Hour 10
    0.252944393801276,             ! Hour 11
    0.301124278334853,             ! Hour 12
    0.343281677301732,             ! Hour 13
    0.277034336068064,             ! Hour 14
    0.343281677301732,             ! Hour 15
    0.26498936493467,              ! Hour 16
    0.554068672136129,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.704630811303555,             ! Hour 19
    0.361349134001823,             ! Hour 20
    0.210786994834397,             ! Hour 21
    0.150562139167426,             ! Hour 22
    0.0963597690671529,            ! Hour 23
    0.0662473412336676;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0419872379216044,            ! Hour 1
    0.0419872379216044,            ! Hour 2
    0.0239927073837739,            ! Hour 3
    0.0239927073837739,            ! Hour 4
    0.0419872379216044,            ! Hour 5
    0.0659799453053783,            ! Hour 6
    0.149954421148587,             ! Hour 7
    0.251923427529626,             ! Hour 8
    0.2759161349134,               ! Hour 9
    0.287912488605287,             ! Hour 10
    0.251923427529626,             ! Hour 11
    0.299908842297174,             ! Hour 12
    0.341896080218778,             ! Hour 13
    0.2759161349134,               ! Hour 14
    0.341896080218778,             ! Hour 15
    0.263919781221513,             ! Hour 16
    0.5518322698268,               ! Hour 17
    0.899726526891522,             ! Hour 18
    0.701786690975387,             ! Hour 19
    0.359890610756609,             ! Hour 20
    0.209936189608022,             ! Hour 21
    0.149954421148587,             ! Hour 22
    0.0959708295350957,            ! Hour 23
    0.0659799453053783;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0421573989668794,            ! Hour 1
    0.0421573989668794,            ! Hour 2
    0.0240899422667882,            ! Hour 3
    0.0240899422667882,            ! Hour 4
    0.0421573989668794,            ! Hour 5
    0.0662473412336676,            ! Hour 6
    0.150562139167426,             ! Hour 7
    0.252944393801276,             ! Hour 8
    0.277034336068064,             ! Hour 9
    0.289079307201459,             ! Hour 10
    0.252944393801276,             ! Hour 11
    0.301124278334853,             ! Hour 12
    0.343281677301732,             ! Hour 13
    0.277034336068064,             ! Hour 14
    0.343281677301732,             ! Hour 15
    0.26498936493467,              ! Hour 16
    0.554068672136129,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.704630811303555,             ! Hour 19
    0.361349134001823,             ! Hour 20
    0.210786994834397,             ! Hour 21
    0.150562139167426,             ! Hour 22
    0.0963597690671529,            ! Hour 23
    0.0662473412336676;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0378608325736858,            ! Hour 1
    0.0378608325736858,            ! Hour 2
    0.0216347614706776,            ! Hour 3
    0.0216347614706776,            ! Hour 4
    0.0378608325736858,            ! Hour 5
    0.0594955940443634,            ! Hour 6
    0.135217259191735,             ! Hour 7
    0.227164995442115,             ! Hour 8
    0.248799756912792,             ! Hour 9
    0.259617137648131,             ! Hour 10
    0.227164995442115,             ! Hour 11
    0.27043451838347,              ! Hour 12
    0.308295350957156,             ! Hour 13
    0.248799756912792,             ! Hour 14
    0.308295350957156,             ! Hour 15
    0.237982376177454,             ! Hour 16
    0.497599513825585,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.63281677301732,              ! Hour 19
    0.324521422060164,             ! Hour 20
    0.189304162868429,             ! Hour 21
    0.135217259191735,             ! Hour 22
    0.0865390458827104,            ! Hour 23
    0.0594955940443634;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0381160741415983,            ! Hour 1
    0.0381160741415983,            ! Hour 2
    0.021780613795199,             ! Hour 3
    0.021780613795199,             ! Hour 4
    0.0381160741415983,            ! Hour 5
    0.0598966879367973,            ! Hour 6
    0.136128836219994,             ! Hour 7
    0.22869644484959,              ! Hour 8
    0.250477058644789,             ! Hour 9
    0.261367365542388,             ! Hour 10
    0.22869644484959,              ! Hour 11
    0.272257672439988,             ! Hour 12
    0.310373746581586,             ! Hour 13
    0.250477058644789,             ! Hour 14
    0.310373746581586,             ! Hour 15
    0.239586751747189,             ! Hour 16
    0.500954117289578,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.637082953509572,             ! Hour 19
    0.326709206927985,             ! Hour 20
    0.190580370707991,             ! Hour 21
    0.136128836219994,             ! Hour 22
    0.0871224551807961,            ! Hour 23
    0.0598966879367973;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0381160741415983,            ! Hour 1
    0.0381160741415983,            ! Hour 2
    0.021780613795199,             ! Hour 3
    0.021780613795199,             ! Hour 4
    0.0381160741415983,            ! Hour 5
    0.0598966879367973,            ! Hour 6
    0.136128836219994,             ! Hour 7
    0.22869644484959,              ! Hour 8
    0.250477058644789,             ! Hour 9
    0.261367365542388,             ! Hour 10
    0.22869644484959,              ! Hour 11
    0.272257672439988,             ! Hour 12
    0.310373746581586,             ! Hour 13
    0.250477058644789,             ! Hour 14
    0.310373746581586,             ! Hour 15
    0.239586751747189,             ! Hour 16
    0.500954117289578,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.637082953509572,             ! Hour 19
    0.326709206927985,             ! Hour 20
    0.190580370707991,             ! Hour 21
    0.136128836219994,             ! Hour 22
    0.0871224551807961,            ! Hour 23
    0.0598966879367973;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0378608325736858,            ! Hour 1
    0.0378608325736858,            ! Hour 2
    0.0216347614706776,            ! Hour 3
    0.0216347614706776,            ! Hour 4
    0.0378608325736858,            ! Hour 5
    0.0594955940443634,            ! Hour 6
    0.135217259191735,             ! Hour 7
    0.227164995442115,             ! Hour 8
    0.248799756912792,             ! Hour 9
    0.259617137648131,             ! Hour 10
    0.227164995442115,             ! Hour 11
    0.27043451838347,              ! Hour 12
    0.308295350957156,             ! Hour 13
    0.248799756912792,             ! Hour 14
    0.308295350957156,             ! Hour 15
    0.237982376177454,             ! Hour 16
    0.497599513825585,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.63281677301732,              ! Hour 19
    0.324521422060164,             ! Hour 20
    0.189304162868429,             ! Hour 21
    0.135217259191735,             ! Hour 22
    0.0865390458827104,            ! Hour 23
    0.0594955940443634;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0461561835308417,            ! Hour 1
    0.0461561835308417,            ! Hour 2
    0.0263749620176238,            ! Hour 3
    0.0263749620176238,            ! Hour 4
    0.0461561835308417,            ! Hour 5
    0.0725311455484655,            ! Hour 6
    0.164843512610149,             ! Hour 7
    0.27693710118505,              ! Hour 8
    0.303312063202674,             ! Hour 9
    0.316499544211486,             ! Hour 10
    0.27693710118505,              ! Hour 11
    0.329687025220298,             ! Hour 12
    0.37584320875114,              ! Hour 13
    0.303312063202674,             ! Hour 14
    0.37584320875114,              ! Hour 15
    0.290124582193862,             ! Hour 16
    0.606624126405348,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.771467639015497,             ! Hour 19
    0.395624430264357,             ! Hour 20
    0.230780917654208,             ! Hour 21
    0.164843512610149,             ! Hour 22
    0.105499848070495,             ! Hour 23
    0.0725311455484655;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0461561835308417,            ! Hour 1
    0.0461561835308417,            ! Hour 2
    0.0263749620176238,            ! Hour 3
    0.0263749620176238,            ! Hour 4
    0.0461561835308417,            ! Hour 5
    0.0725311455484655,            ! Hour 6
    0.164843512610149,             ! Hour 7
    0.27693710118505,              ! Hour 8
    0.303312063202674,             ! Hour 9
    0.316499544211486,             ! Hour 10
    0.27693710118505,              ! Hour 11
    0.329687025220298,             ! Hour 12
    0.37584320875114,              ! Hour 13
    0.303312063202674,             ! Hour 14
    0.37584320875114,              ! Hour 15
    0.290124582193862,             ! Hour 16
    0.606624126405348,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.771467639015497,             ! Hour 19
    0.395624430264357,             ! Hour 20
    0.230780917654208,             ! Hour 21
    0.164843512610149,             ! Hour 22
    0.105499848070495,             ! Hour 23
    0.0725311455484655;            ! Hour 24


Schedule:Day:Hourly,
    cookingrangewkend12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0466666666666667,            ! Hour 1
    0.0466666666666667,            ! Hour 2
    0.0266666666666667,            ! Hour 3
    0.0266666666666667,            ! Hour 4
    0.0466666666666667,            ! Hour 5
    0.0733333333333333,            ! Hour 6
    0.166666666666667,             ! Hour 7
    0.28,                          ! Hour 8
    0.306666666666667,             ! Hour 9
    0.32,                          ! Hour 10
    0.28,                          ! Hour 11
    0.333333333333333,             ! Hour 12
    0.38,                          ! Hour 13
    0.306666666666667,             ! Hour 14
    0.38,                          ! Hour 15
    0.293333333333333,             ! Hour 16
    0.613333333333333,             ! Hour 17
    1.0,                           ! Hour 18
    0.78,                          ! Hour 19
    0.4,                           ! Hour 20
    0.233333333333333,             ! Hour 21
    0.166666666666667,             ! Hour 22
    0.106666666666667,             ! Hour 23
    0.0733333333333333;            ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule01d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule02d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule03d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule04d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule05d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule06d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule07d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule08d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule09d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule10d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule11d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingseasonschedule12d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    coolingsetpointdesignday_1,    ! Name
    temperature,                   ! Schedule Type Limits Name
    23.8888888888889,              ! Hour 1
    23.8888888888889,              ! Hour 2
    23.8888888888889,              ! Hour 3
    23.8888888888889,              ! Hour 4
    23.8888888888889,              ! Hour 5
    23.8888888888889,              ! Hour 6
    23.8888888888889,              ! Hour 7
    23.8888888888889,              ! Hour 8
    23.8888888888889,              ! Hour 9
    23.8888888888889,              ! Hour 10
    23.8888888888889,              ! Hour 11
    23.8888888888889,              ! Hour 12
    23.8888888888889,              ! Hour 13
    23.8888888888889,              ! Hour 14
    23.8888888888889,              ! Hour 15
    23.8888888888889,              ! Hour 16
    23.8888888888889,              ! Hour 17
    23.8888888888889,              ! Hour 18
    23.8888888888889,              ! Hour 19
    23.8888888888889,              ! Hour 20
    23.8888888888889,              ! Hour 21
    23.8888888888889,              ! Hour 22
    23.8888888888889,              ! Hour 23
    23.8888888888889;              ! Hour 24


Schedule:Day:Hourly,
    coolingsetpointweekday_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    25.0,                          ! Hour 1
    25.0,                          ! Hour 2
    25.0,                          ! Hour 3
    25.0,                          ! Hour 4
    25.0,                          ! Hour 5
    25.0,                          ! Hour 6
    25.0,                          ! Hour 7
    25.0,                          ! Hour 8
    25.0,                          ! Hour 9
    25.0,                          ! Hour 10
    25.0,                          ! Hour 11
    25.0,                          ! Hour 12
    25.0,                          ! Hour 13
    25.0,                          ! Hour 14
    25.0,                          ! Hour 15
    25.0,                          ! Hour 16
    25.0,                          ! Hour 17
    25.0,                          ! Hour 18
    25.0,                          ! Hour 19
    25.0,                          ! Hour 20
    25.0,                          ! Hour 21
    25.0,                          ! Hour 22
    25.0,                          ! Hour 23
    25.0;                          ! Hour 24


Schedule:Day:Hourly,
    coolingsetpointweekend_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    25.0,                          ! Hour 1
    25.0,                          ! Hour 2
    25.0,                          ! Hour 3
    25.0,                          ! Hour 4
    25.0,                          ! Hour 5
    25.0,                          ! Hour 6
    25.0,                          ! Hour 7
    25.0,                          ! Hour 8
    25.0,                          ! Hour 9
    25.0,                          ! Hour 10
    25.0,                          ! Hour 11
    25.0,                          ! Hour 12
    25.0,                          ! Hour 13
    25.0,                          ! Hour 14
    25.0,                          ! Hour 15
    25.0,                          ! Hour 16
    25.0,                          ! Hour 17
    25.0,                          ! Hour 18
    25.0,                          ! Hour 19
    25.0,                          ! Hour 20
    25.0,                          ! Hour 21
    25.0,                          ! Hour 22
    25.0,                          ! Hour 23
    25.0;                          ! Hour 24


Schedule:Day:Hourly,
    dhwdistday_1,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    0.078423967774421,             ! Hour 1
    0.0392749244712991,            ! Hour 2
    0.0098187311178248,            ! Hour 3
    0.0098187311178248,            ! Hour 4
    0.0392749244712991,            ! Hour 5
    0.274546827794562,             ! Hour 6
    0.941213494461229,             ! Hour 7
    1.0,                           ! Hour 8
    0.960725075528701,             ! Hour 9
    0.843152064451158,             ! Hour 10
    0.764728096676737,             ! Hour 11
    0.607880161127895,             ! Hour 12
    0.529456193353474,             ! Hour 13
    0.470543806646526,             ! Hour 14
    0.470543806646526,             ! Hour 15
    0.411757301107754,             ! Hour 16
    0.548967774420947,             ! Hour 17
    0.725453172205438,             ! Hour 18
    0.862789526686808,             ! Hour 19
    0.823514602215509,             ! Hour 20
    0.745090634441088,             ! Hour 21
    0.607880161127895,             ! Hour 22
    0.529456193353474,             ! Hour 23
    0.294058408862034;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting01alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0549708406224393,            ! Hour 5
    0.150833537760001,             ! Hour 6
    0.354115509524912,             ! Hour 7
    0.448124048594108,             ! Hour 8
    0.476230003320872,             ! Hour 9
    0.489531140715559,             ! Hour 10
    0.476221126116764,             ! Hour 11
    0.457780461782302,             ! Hour 12
    0.444470447183507,             ! Hour 13
    0.440553780173679,             ! Hour 14
    0.441420158685282,             ! Hour 15
    0.451759736878413,             ! Hour 16
    0.494511269418074,             ! Hour 17
    0.612917922094753,             ! Hour 18
    0.812754052730297,             ! Hour 19
    0.985593951393359,             ! Hour 20
    0.98220368785746,              ! Hour 21
    0.805848233230367,             ! Hour 22
    0.488488376605086,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting02alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.05468810374499,              ! Hour 5
    0.14942368686084,              ! Hour 6
    0.350805568798698,             ! Hour 7
    0.443935403931728,             ! Hour 8
    0.469493463339576,             ! Hour 9
    0.480385087006985,             ! Hour 10
    0.467199481981343,             ! Hour 11
    0.448931183737204,             ! Hour 12
    0.435745578711562,             ! Hour 13
    0.431865521043313,             ! Hour 14
    0.432260615670216,             ! Hour 15
    0.438752517915849,             ! Hour 16
    0.466860284248681,             ! Hour 17
    0.551675267815421,             ! Hour 18
    0.716713693080197,             ! Hour 19
    0.904448387146188,             ! Hour 20
    0.979584998908589,             ! Hour 21
    0.875416149443807,             ! Hour 22
    0.529333243679995,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting03alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0539156522604313,            ! Hour 5
    0.145571902721861,             ! Hour 6
    0.341762642913578,             ! Hour 7
    0.432491814340825,             ! Hour 8
    0.451308737126104,             ! Hour 9
    0.455837289695542,             ! Hour 10
    0.442991577931588,             ! Hour 11
    0.425194192585538,             ! Hour 12
    0.412348480821585,             ! Hour 13
    0.408568441730704,             ! Hour 14
    0.40877495730594,              ! Hour 15
    0.413480534690785,             ! Hour 16
    0.433842148990575,             ! Hour 17
    0.497562160426708,             ! Hour 18
    0.63190456684615,              ! Hour 19
    0.81061282684403,              ! Hour 20
    0.92846923590818,              ! Hour 21
    0.891680947060822,             ! Hour 22
    0.553042834709771,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting04alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0528604638984232,            ! Hour 5
    0.140310267683722,             ! Hour 6
    0.329409776302243,             ! Hour 7
    0.416859580087542,             ! Hour 8
    0.426988092015215,             ! Hour 9
    0.423344680843282,             ! Hour 10
    0.41096327191417,              ! Hour 11
    0.393809165556532,             ! Hour 12
    0.38142775662742,              ! Hour 13
    0.377784345455486,             ! Hour 14
    0.377485085955626,             ! Hour 15
    0.37811694080148,              ! Hour 16
    0.381829914630304,             ! Hour 17
    0.398082292743499,             ! Hour 18
    0.44889639971839,              ! Hour 19
    0.559938328572163,             ! Hour 20
    0.721505830328631,             ! Hour 21
    0.856379988361826,             ! Hour 22
    0.606840661450238,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting05alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0518052755364152,            ! Hour 5
    0.135048632645582,             ! Hour 6
    0.317056909690909,             ! Hour 7
    0.401227345834259,             ! Hour 8
    0.403268067988205,             ! Hour 9
    0.392053314158779,             ! Hour 10
    0.380136208064509,             ! Hour 11
    0.363625380695282,             ! Hour 12
    0.351708274601012,             ! Hour 13
    0.348201491348026,             ! Hour 14
    0.347915263827967,             ! Hour 15
    0.348488664644088,             ! Hour 16
    0.351620240377797,             ! Hour 17
    0.36478314220904,              ! Hour 18
    0.405489863845543,             ! Hour 19
    0.496497788670692,             ! Hour 20
    0.638297361796747,             ! Hour 21
    0.777871387605604,             ! Hour 22
    0.580792167556872,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting06alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0510328240518565,            ! Hour 5
    0.131196848506604,             ! Hour 6
    0.308013983805789,             ! Hour 7
    0.389783756243356,             ! Hour 8
    0.386284583926742,             ! Hour 9
    0.369908001151354,             ! Hour 10
    0.358330788318772,             ! Hour 11
    0.342290873847635,             ! Hour 12
    0.330713661015053,             ! Hour 13
    0.327306896339435,             ! Hour 14
    0.327041826838619,             ! Hour 15
    0.327649706534389,             ! Hour 16
    0.330652996708209,             ! Hour 17
    0.342457411893611,             ! Hour 18
    0.377536223444104,             ! Hour 19
    0.455181985627391,             ! Hour 20
    0.579456065284303,             ! Hour 21
    0.713181901304071,             ! Hour 22
    0.554434655723727,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting07alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0507500871744071,            ! Hour 5
    0.129786997607443,             ! Hour 6
    0.304704043079575,             ! Hour 7
    0.385595111580976,             ! Hour 8
    0.380148665045073,             ! Hour 9
    0.361963189642033,             ! Hour 10
    0.350510386382604,             ! Hour 11
    0.334642838001789,             ! Hour 12
    0.32319003474236,              ! Hour 13
    0.319819879408322,             ! Hour 14
    0.319555172358266,             ! Hour 15
    0.320138840271143,             ! Hour 16
    0.32304115591441,              ! Hour 17
    0.334519927688516,             ! Hour 18
    0.368852498905919,             ! Hour 19
    0.445374522023054,             ! Hour 20
    0.568820162729522,             ! Hour 21
    0.703066778584886,             ! Hour 22
    0.550107676715121,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting08alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0510328240518565,            ! Hour 5
    0.131196848506604,             ! Hour 6
    0.308013983805789,             ! Hour 7
    0.389783756243356,             ! Hour 8
    0.386284583926742,             ! Hour 9
    0.369908001151354,             ! Hour 10
    0.358330788318772,             ! Hour 11
    0.342290873847635,             ! Hour 12
    0.330713661015053,             ! Hour 13
    0.327306896339434,             ! Hour 14
    0.327035359656999,             ! Hour 15
    0.327647998741029,             ! Hour 16
    0.330957856427435,             ! Hour 17
    0.344724026260067,             ! Hour 18
    0.38683050023991,              ! Hour 19
    0.479858034840964,             ! Hour 20
    0.62281708493863,              ! Hour 21
    0.760752191858074,             ! Hour 22
    0.570703614425983,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting09alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0518052755364152,            ! Hour 5
    0.135048632645582,             ! Hour 6
    0.317056909690909,             ! Hour 7
    0.401227345834259,             ! Hour 8
    0.403268067988205,             ! Hour 9
    0.392053314158779,             ! Hour 10
    0.380136208064509,             ! Hour 11
    0.363625380695282,             ! Hour 12
    0.351708274601012,             ! Hour 13
    0.348201491348026,             ! Hour 14
    0.347973972638532,             ! Hour 15
    0.349100437715836,             ! Hour 16
    0.355083529028446,             ! Hour 17
    0.378795778235026,             ! Hour 18
    0.445585652899176,             ! Hour 19
    0.575717707949253,             ! Hour 20
    0.740087136418333,             ! Hour 21
    0.846389472674313,             ! Hour 22
    0.584880295309888,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting10alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0528604638984232,            ! Hour 5
    0.140310267683722,             ! Hour 6
    0.329409776302243,             ! Hour 7
    0.416859580087542,             ! Hour 8
    0.426988092015215,             ! Hour 9
    0.423344680843282,             ! Hour 10
    0.41096327191417,              ! Hour 11
    0.393809165556532,             ! Hour 12
    0.38142775662742,              ! Hour 13
    0.377784345455486,             ! Hour 14
    0.377687357632815,             ! Hour 15
    0.380100403257352,             ! Hour 16
    0.39213602032425,              ! Hour 17
    0.435490133407287,             ! Hour 18
    0.542047295183164,             ! Hour 19
    0.712781304481418,             ! Hour 20
    0.868403341368003,             ! Hour 21
    0.894087227453415,             ! Hour 22
    0.570375705885049,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting11alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0539156522604313,            ! Hour 5
    0.145571902721861,             ! Hour 6
    0.341762642913578,             ! Hour 7
    0.432491814340825,             ! Hour 8
    0.451308737126104,             ! Hour 9
    0.455837289695542,             ! Hour 10
    0.442991577931588,             ! Hour 11
    0.425194192585539,             ! Hour 12
    0.412348480821585,             ! Hour 13
    0.408568441730704,             ! Hour 14
    0.411213619179054,             ! Hour 15
    0.430887218970946,             ! Hour 16
    0.494203825766094,             ! Hour 17
    0.635876318340239,             ! Hour 18
    0.829298837012666,             ! Hour 19
    0.95248540731988,              ! Hour 20
    0.899889543541496,             ! Hour 21
    0.718626660803073,             ! Hour 22
    0.630723061890328,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    exteriorlighting12alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891044,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.05468810374499,              ! Hour 5
    0.14942368686084,              ! Hour 6
    0.350805568798698,             ! Hour 7
    0.443935403931728,             ! Hour 8
    0.469493463339576,             ! Hour 9
    0.480385087006985,             ! Hour 10
    0.467199481981343,             ! Hour 11
    0.448931183737204,             ! Hour 12
    0.435745578711562,             ! Hour 13
    0.431865521043313,             ! Hour 14
    0.43397753757317,              ! Hour 15
    0.452035809139862,             ! Hour 16
    0.515829093666953,             ! Hour 17
    0.666253320955032,             ! Hour 18
    0.87491214223252,              ! Hour 19
    1.0,                           ! Hour 20
    0.926311530052224,             ! Hour 21
    0.723849685715777,             ! Hour 22
    0.623536754764738,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday01_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday02_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.60948905109489,              ! Hour 1
    0.594251824817518,             ! Hour 2
    0.579014598540146,             ! Hour 3
    0.563777372262774,             ! Hour 4
    0.548540145985401,             ! Hour 5
    0.548540145985401,             ! Hour 6
    0.579014598540146,             ! Hour 7
    0.60948905109489,              ! Hour 8
    0.624726277372263,             ! Hour 9
    0.624726277372263,             ! Hour 10
    0.60948905109489,              ! Hour 11
    0.60948905109489,              ! Hour 12
    0.639963503649635,             ! Hour 13
    0.639963503649635,             ! Hour 14
    0.639963503649635,             ! Hour 15
    0.624726277372263,             ! Hour 16
    0.670437956204379,             ! Hour 17
    0.731386861313868,             ! Hour 18
    0.761861313868613,             ! Hour 19
    0.731386861313868,             ! Hour 20
    0.716149635036496,             ! Hour 21
    0.700912408759124,             ! Hour 22
    0.670437956204379,             ! Hour 23
    0.624726277372263;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday03_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday04_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday05_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday06_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday07_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday08_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday09_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday10_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.67956204379562,              ! Hour 1
    0.66257299270073,              ! Hour 2
    0.645583941605839,             ! Hour 3
    0.628594890510949,             ! Hour 4
    0.611605839416058,             ! Hour 5
    0.611605839416058,             ! Hour 6
    0.645583941605839,             ! Hour 7
    0.67956204379562,              ! Hour 8
    0.696551094890511,             ! Hour 9
    0.696551094890511,             ! Hour 10
    0.67956204379562,              ! Hour 11
    0.67956204379562,              ! Hour 12
    0.713540145985401,             ! Hour 13
    0.713540145985401,             ! Hour 14
    0.713540145985401,             ! Hour 15
    0.696551094890511,             ! Hour 16
    0.747518248175182,             ! Hour 17
    0.815474452554744,             ! Hour 18
    0.849452554744526,             ! Hour 19
    0.815474452554744,             ! Hour 20
    0.798485401459854,             ! Hour 21
    0.781496350364963,             ! Hour 22
    0.747518248175182,             ! Hour 23
    0.696551094890511;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday11_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.675182481751825,             ! Hour 1
    0.658302919708029,             ! Hour 2
    0.641423357664234,             ! Hour 3
    0.624543795620438,             ! Hour 4
    0.607664233576642,             ! Hour 5
    0.607664233576642,             ! Hour 6
    0.641423357664234,             ! Hour 7
    0.675182481751825,             ! Hour 8
    0.69206204379562,              ! Hour 9
    0.69206204379562,              ! Hour 10
    0.675182481751825,             ! Hour 11
    0.675182481751825,             ! Hour 12
    0.708941605839416,             ! Hour 13
    0.708941605839416,             ! Hour 14
    0.708941605839416,             ! Hour 15
    0.69206204379562,              ! Hour 16
    0.742700729927007,             ! Hour 17
    0.81021897810219,              ! Hour 18
    0.843978102189781,             ! Hour 19
    0.81021897810219,              ! Hour 20
    0.793339416058394,             ! Hour 21
    0.776459854014598,             ! Hour 22
    0.742700729927007,             ! Hour 23
    0.69206204379562;              ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkday12_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend01_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend02_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.60948905109489,              ! Hour 1
    0.594251824817518,             ! Hour 2
    0.579014598540146,             ! Hour 3
    0.563777372262774,             ! Hour 4
    0.548540145985401,             ! Hour 5
    0.548540145985401,             ! Hour 6
    0.579014598540146,             ! Hour 7
    0.60948905109489,              ! Hour 8
    0.624726277372263,             ! Hour 9
    0.624726277372263,             ! Hour 10
    0.60948905109489,              ! Hour 11
    0.60948905109489,              ! Hour 12
    0.639963503649635,             ! Hour 13
    0.639963503649635,             ! Hour 14
    0.639963503649635,             ! Hour 15
    0.624726277372263,             ! Hour 16
    0.670437956204379,             ! Hour 17
    0.731386861313868,             ! Hour 18
    0.761861313868613,             ! Hour 19
    0.731386861313868,             ! Hour 20
    0.716149635036496,             ! Hour 21
    0.700912408759124,             ! Hour 22
    0.670437956204379,             ! Hour 23
    0.624726277372263;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend03_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend04_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend05_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend06_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend07_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend08_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend09_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend10_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.67956204379562,              ! Hour 1
    0.66257299270073,              ! Hour 2
    0.645583941605839,             ! Hour 3
    0.628594890510949,             ! Hour 4
    0.611605839416058,             ! Hour 5
    0.611605839416058,             ! Hour 6
    0.645583941605839,             ! Hour 7
    0.67956204379562,              ! Hour 8
    0.696551094890511,             ! Hour 9
    0.696551094890511,             ! Hour 10
    0.67956204379562,              ! Hour 11
    0.67956204379562,              ! Hour 12
    0.713540145985401,             ! Hour 13
    0.713540145985401,             ! Hour 14
    0.713540145985401,             ! Hour 15
    0.696551094890511,             ! Hour 16
    0.747518248175182,             ! Hour 17
    0.815474452554744,             ! Hour 18
    0.849452554744526,             ! Hour 19
    0.815474452554744,             ! Hour 20
    0.798485401459854,             ! Hour 21
    0.781496350364963,             ! Hour 22
    0.747518248175182,             ! Hour 23
    0.696551094890511;             ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend11_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.675182481751825,             ! Hour 1
    0.658302919708029,             ! Hour 2
    0.641423357664234,             ! Hour 3
    0.624543795620438,             ! Hour 4
    0.607664233576642,             ! Hour 5
    0.607664233576642,             ! Hour 6
    0.641423357664234,             ! Hour 7
    0.675182481751825,             ! Hour 8
    0.69206204379562,              ! Hour 9
    0.69206204379562,              ! Hour 10
    0.675182481751825,             ! Hour 11
    0.675182481751825,             ! Hour 12
    0.708941605839416,             ! Hour 13
    0.708941605839416,             ! Hour 14
    0.708941605839416,             ! Hour 15
    0.69206204379562,              ! Hour 16
    0.742700729927007,             ! Hour 17
    0.81021897810219,              ! Hour 18
    0.843978102189781,             ! Hour 19
    0.81021897810219,              ! Hour 20
    0.793339416058394,             ! Hour 21
    0.776459854014598,             ! Hour 22
    0.742700729927007,             ! Hour 23
    0.69206204379562;              ! Hour 24


Schedule:Day:Hourly,
    extra_refrigeratorwkend12_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday01_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.694260119442601,             ! Hour 1
    0.694260119442601,             ! Hour 2
    0.694260119442601,             ! Hour 3
    0.694260119442601,             ! Hour 4
    0.694260119442601,             ! Hour 5
    0.694260119442601,             ! Hour 6
    0.694260119442601,             ! Hour 7
    0.711616622428666,             ! Hour 8
    0.711616622428666,             ! Hour 9
    0.728973125414731,             ! Hour 10
    0.728973125414731,             ! Hour 11
    0.728973125414731,             ! Hour 12
    0.728973125414731,             ! Hour 13
    0.746329628400796,             ! Hour 14
    0.746329628400796,             ! Hour 15
    0.763686131386861,             ! Hour 16
    0.746329628400796,             ! Hour 17
    0.746329628400796,             ! Hour 18
    0.746329628400796,             ! Hour 19
    0.728973125414731,             ! Hour 20
    0.728973125414731,             ! Hour 21
    0.711616622428666,             ! Hour 22
    0.711616622428666,             ! Hour 23
    0.711616622428666;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday02_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.692601194426012,             ! Hour 1
    0.692601194426012,             ! Hour 2
    0.692601194426012,             ! Hour 3
    0.692601194426012,             ! Hour 4
    0.692601194426012,             ! Hour 5
    0.692601194426012,             ! Hour 6
    0.692601194426012,             ! Hour 7
    0.709916224286662,             ! Hour 8
    0.709916224286662,             ! Hour 9
    0.727231254147312,             ! Hour 10
    0.727231254147312,             ! Hour 11
    0.727231254147312,             ! Hour 12
    0.727231254147312,             ! Hour 13
    0.744546284007963,             ! Hour 14
    0.744546284007963,             ! Hour 15
    0.761861313868613,             ! Hour 16
    0.744546284007963,             ! Hour 17
    0.744546284007963,             ! Hour 18
    0.744546284007963,             ! Hour 19
    0.727231254147312,             ! Hour 20
    0.727231254147312,             ! Hour 21
    0.709916224286662,             ! Hour 22
    0.709916224286662,             ! Hour 23
    0.709916224286662;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday03_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday04_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday05_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday06_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday07_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday08_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday09_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday10_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.772229595222296,             ! Hour 1
    0.772229595222296,             ! Hour 2
    0.772229595222296,             ! Hour 3
    0.772229595222296,             ! Hour 4
    0.772229595222296,             ! Hour 5
    0.772229595222296,             ! Hour 6
    0.772229595222296,             ! Hour 7
    0.791535335102853,             ! Hour 8
    0.791535335102853,             ! Hour 9
    0.810841074983411,             ! Hour 10
    0.810841074983411,             ! Hour 11
    0.810841074983411,             ! Hour 12
    0.810841074983411,             ! Hour 13
    0.830146814863968,             ! Hour 14
    0.830146814863968,             ! Hour 15
    0.849452554744526,             ! Hour 16
    0.830146814863968,             ! Hour 17
    0.830146814863968,             ! Hour 18
    0.830146814863968,             ! Hour 19
    0.810841074983411,             ! Hour 20
    0.810841074983411,             ! Hour 21
    0.791535335102853,             ! Hour 22
    0.791535335102853,             ! Hour 23
    0.791535335102853;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday11_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.767252820172528,             ! Hour 1
    0.767252820172528,             ! Hour 2
    0.767252820172528,             ! Hour 3
    0.767252820172528,             ! Hour 4
    0.767252820172528,             ! Hour 5
    0.767252820172528,             ! Hour 6
    0.767252820172528,             ! Hour 7
    0.786434140676841,             ! Hour 8
    0.786434140676841,             ! Hour 9
    0.805615461181155,             ! Hour 10
    0.805615461181155,             ! Hour 11
    0.805615461181155,             ! Hour 12
    0.805615461181155,             ! Hour 13
    0.824796781685468,             ! Hour 14
    0.824796781685468,             ! Hour 15
    0.843978102189781,             ! Hour 16
    0.824796781685468,             ! Hour 17
    0.824796781685468,             ! Hour 18
    0.824796781685468,             ! Hour 19
    0.805615461181155,             ! Hour 20
    0.805615461181155,             ! Hour 21
    0.786434140676841,             ! Hour 22
    0.786434140676841,             ! Hour 23
    0.786434140676841;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkday12_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.694260119442601,             ! Hour 1
    0.694260119442601,             ! Hour 2
    0.694260119442601,             ! Hour 3
    0.694260119442601,             ! Hour 4
    0.694260119442601,             ! Hour 5
    0.694260119442601,             ! Hour 6
    0.694260119442601,             ! Hour 7
    0.711616622428666,             ! Hour 8
    0.711616622428666,             ! Hour 9
    0.728973125414731,             ! Hour 10
    0.728973125414731,             ! Hour 11
    0.728973125414731,             ! Hour 12
    0.728973125414731,             ! Hour 13
    0.746329628400796,             ! Hour 14
    0.746329628400796,             ! Hour 15
    0.763686131386861,             ! Hour 16
    0.746329628400796,             ! Hour 17
    0.746329628400796,             ! Hour 18
    0.746329628400796,             ! Hour 19
    0.728973125414731,             ! Hour 20
    0.728973125414731,             ! Hour 21
    0.711616622428666,             ! Hour 22
    0.711616622428666,             ! Hour 23
    0.711616622428666;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend01_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.694260119442601,             ! Hour 1
    0.694260119442601,             ! Hour 2
    0.694260119442601,             ! Hour 3
    0.694260119442601,             ! Hour 4
    0.694260119442601,             ! Hour 5
    0.694260119442601,             ! Hour 6
    0.694260119442601,             ! Hour 7
    0.711616622428666,             ! Hour 8
    0.711616622428666,             ! Hour 9
    0.728973125414731,             ! Hour 10
    0.728973125414731,             ! Hour 11
    0.728973125414731,             ! Hour 12
    0.728973125414731,             ! Hour 13
    0.746329628400796,             ! Hour 14
    0.746329628400796,             ! Hour 15
    0.763686131386861,             ! Hour 16
    0.746329628400796,             ! Hour 17
    0.746329628400796,             ! Hour 18
    0.746329628400796,             ! Hour 19
    0.728973125414731,             ! Hour 20
    0.728973125414731,             ! Hour 21
    0.711616622428666,             ! Hour 22
    0.711616622428666,             ! Hour 23
    0.711616622428666;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend02_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.692601194426012,             ! Hour 1
    0.692601194426012,             ! Hour 2
    0.692601194426012,             ! Hour 3
    0.692601194426012,             ! Hour 4
    0.692601194426012,             ! Hour 5
    0.692601194426012,             ! Hour 6
    0.692601194426012,             ! Hour 7
    0.709916224286662,             ! Hour 8
    0.709916224286662,             ! Hour 9
    0.727231254147312,             ! Hour 10
    0.727231254147312,             ! Hour 11
    0.727231254147312,             ! Hour 12
    0.727231254147312,             ! Hour 13
    0.744546284007963,             ! Hour 14
    0.744546284007963,             ! Hour 15
    0.761861313868613,             ! Hour 16
    0.744546284007963,             ! Hour 17
    0.744546284007963,             ! Hour 18
    0.744546284007963,             ! Hour 19
    0.727231254147312,             ! Hour 20
    0.727231254147312,             ! Hour 21
    0.709916224286662,             ! Hour 22
    0.709916224286662,             ! Hour 23
    0.709916224286662;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend03_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend04_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend05_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.899137358991374,             ! Hour 1
    0.899137358991374,             ! Hour 2
    0.899137358991374,             ! Hour 3
    0.899137358991374,             ! Hour 4
    0.899137358991374,             ! Hour 5
    0.899137358991374,             ! Hour 6
    0.899137358991374,             ! Hour 7
    0.921615792966158,             ! Hour 8
    0.921615792966158,             ! Hour 9
    0.944094226940943,             ! Hour 10
    0.944094226940943,             ! Hour 11
    0.944094226940943,             ! Hour 12
    0.944094226940943,             ! Hour 13
    0.966572660915727,             ! Hour 14
    0.966572660915727,             ! Hour 15
    0.989051094890511,             ! Hour 16
    0.966572660915727,             ! Hour 17
    0.966572660915727,             ! Hour 18
    0.966572660915727,             ! Hour 19
    0.944094226940943,             ! Hour 20
    0.944094226940943,             ! Hour 21
    0.921615792966158,             ! Hour 22
    0.921615792966158,             ! Hour 23
    0.921615792966158;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend06_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend07_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend08_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend09_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.909090909090909,             ! Hour 1
    0.909090909090909,             ! Hour 2
    0.909090909090909,             ! Hour 3
    0.909090909090909,             ! Hour 4
    0.909090909090909,             ! Hour 5
    0.909090909090909,             ! Hour 6
    0.909090909090909,             ! Hour 7
    0.931818181818182,             ! Hour 8
    0.931818181818182,             ! Hour 9
    0.954545454545455,             ! Hour 10
    0.954545454545455,             ! Hour 11
    0.954545454545455,             ! Hour 12
    0.954545454545455,             ! Hour 13
    0.977272727272727,             ! Hour 14
    0.977272727272727,             ! Hour 15
    1.0,                           ! Hour 16
    0.977272727272727,             ! Hour 17
    0.977272727272727,             ! Hour 18
    0.977272727272727,             ! Hour 19
    0.954545454545455,             ! Hour 20
    0.954545454545455,             ! Hour 21
    0.931818181818182,             ! Hour 22
    0.931818181818182,             ! Hour 23
    0.931818181818182;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend10_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.772229595222296,             ! Hour 1
    0.772229595222296,             ! Hour 2
    0.772229595222296,             ! Hour 3
    0.772229595222296,             ! Hour 4
    0.772229595222296,             ! Hour 5
    0.772229595222296,             ! Hour 6
    0.772229595222296,             ! Hour 7
    0.791535335102853,             ! Hour 8
    0.791535335102853,             ! Hour 9
    0.810841074983411,             ! Hour 10
    0.810841074983411,             ! Hour 11
    0.810841074983411,             ! Hour 12
    0.810841074983411,             ! Hour 13
    0.830146814863968,             ! Hour 14
    0.830146814863968,             ! Hour 15
    0.849452554744526,             ! Hour 16
    0.830146814863968,             ! Hour 17
    0.830146814863968,             ! Hour 18
    0.830146814863968,             ! Hour 19
    0.810841074983411,             ! Hour 20
    0.810841074983411,             ! Hour 21
    0.791535335102853,             ! Hour 22
    0.791535335102853,             ! Hour 23
    0.791535335102853;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend11_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.767252820172528,             ! Hour 1
    0.767252820172528,             ! Hour 2
    0.767252820172528,             ! Hour 3
    0.767252820172528,             ! Hour 4
    0.767252820172528,             ! Hour 5
    0.767252820172528,             ! Hour 6
    0.767252820172528,             ! Hour 7
    0.786434140676841,             ! Hour 8
    0.786434140676841,             ! Hour 9
    0.805615461181155,             ! Hour 10
    0.805615461181155,             ! Hour 11
    0.805615461181155,             ! Hour 12
    0.805615461181155,             ! Hour 13
    0.824796781685468,             ! Hour 14
    0.824796781685468,             ! Hour 15
    0.843978102189781,             ! Hour 16
    0.824796781685468,             ! Hour 17
    0.824796781685468,             ! Hour 18
    0.824796781685468,             ! Hour 19
    0.805615461181155,             ! Hour 20
    0.805615461181155,             ! Hour 21
    0.786434140676841,             ! Hour 22
    0.786434140676841,             ! Hour 23
    0.786434140676841;             ! Hour 24


Schedule:Day:Hourly,
    freezerwkend12_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.694260119442601,             ! Hour 1
    0.694260119442601,             ! Hour 2
    0.694260119442601,             ! Hour 3
    0.694260119442601,             ! Hour 4
    0.694260119442601,             ! Hour 5
    0.694260119442601,             ! Hour 6
    0.694260119442601,             ! Hour 7
    0.711616622428666,             ! Hour 8
    0.711616622428666,             ! Hour 9
    0.728973125414731,             ! Hour 10
    0.728973125414731,             ! Hour 11
    0.728973125414731,             ! Hour 12
    0.728973125414731,             ! Hour 13
    0.746329628400796,             ! Hour 14
    0.746329628400796,             ! Hour 15
    0.763686131386861,             ! Hour 16
    0.746329628400796,             ! Hour 17
    0.746329628400796,             ! Hour 18
    0.746329628400796,             ! Hour 19
    0.728973125414731,             ! Hour 20
    0.728973125414731,             ! Hour 21
    0.711616622428666,             ! Hour 22
    0.711616622428666,             ! Hour 23
    0.711616622428666;             ! Hour 24


Schedule:Day:Hourly,
    garagelighting01alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting02alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting03alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting04alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting05alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting06alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting07alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting08alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting09alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting10alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting11alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    garagelighting12alldays,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday01_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday02_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday03_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday04_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday05_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday06_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday07_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday08_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday09_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday10_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday11_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkday12_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend01_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend02_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend03_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend04_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend05_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend06_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend07_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend08_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
