    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend09_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend10_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend11_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    gas_fireplacewkend12_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0224440455901754,            ! Hour 1
    0.0056110113975438,            ! Hour 2
    0.0056110113975438,            ! Hour 3
    0.0112220227950877,            ! Hour 4
    0.0392770797828069,            ! Hour 5
    0.0673321367705261,            ! Hour 6
    0.162719330528771,             ! Hour 7
    0.258106524287017,             ! Hour 8
    0.246884501491929,             ! Hour 9
    0.230051467299297,             ! Hour 10
    0.246884501491929,             ! Hour 11
    0.258106524287017,             ! Hour 12
    0.235662478696841,             ! Hour 13
    0.213218433106666,             ! Hour 14
    0.274939558479648,             ! Hour 15
    0.331049672455086,             ! Hour 16
    0.617211253729822,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.645266310717541,             ! Hour 19
    0.392770797828069,             ! Hour 20
    0.246884501491929,             ! Hour 21
    0.106609216553333,             ! Hour 22
    0.0729431481680699,            ! Hour 23
    0.0392770797828069;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0223534540842614,            ! Hour 1
    0.0055883635210654,            ! Hour 2
    0.0055883635210654,            ! Hour 3
    0.0111767270421307,            ! Hour 4
    0.0391185446474575,            ! Hour 5
    0.0670603622527843,            ! Hour 6
    0.162062542110895,             ! Hour 7
    0.257064721969006,             ! Hour 8
    0.245887994926876,             ! Hour 9
    0.22912290436368,              ! Hour 10
    0.245887994926876,             ! Hour 11
    0.257064721969006,             ! Hour 12
    0.234711267884745,             ! Hour 13
    0.212357813800483,             ! Hour 14
    0.273829812532203,             ! Hour 15
    0.329713447742856,             ! Hour 16
    0.614719987317189,             ! Hour 17
    0.899726526891522,             ! Hour 18
    0.642661804922516,             ! Hour 19
    0.391185446474575,             ! Hour 20
    0.245887994926876,             ! Hour 21
    0.106178906900242,             ! Hour 22
    0.0726487257738496,            ! Hour 23
    0.0391185446474575;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0224440455901754,            ! Hour 1
    0.0056110113975438,            ! Hour 2
    0.0056110113975438,            ! Hour 3
    0.0112220227950877,            ! Hour 4
    0.0392770797828069,            ! Hour 5
    0.0673321367705261,            ! Hour 6
    0.162719330528771,             ! Hour 7
    0.258106524287017,             ! Hour 8
    0.246884501491929,             ! Hour 9
    0.230051467299297,             ! Hour 10
    0.246884501491929,             ! Hour 11
    0.258106524287017,             ! Hour 12
    0.235662478696841,             ! Hour 13
    0.213218433106666,             ! Hour 14
    0.274939558479648,             ! Hour 15
    0.331049672455086,             ! Hour 16
    0.617211253729822,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.645266310717541,             ! Hour 19
    0.392770797828069,             ! Hour 20
    0.246884501491929,             ! Hour 21
    0.106609216553333,             ! Hour 22
    0.0729431481680699,            ! Hour 23
    0.0392770797828069;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0201566100658487,            ! Hour 1
    0.0050391525164622,            ! Hour 2
    0.0050391525164622,            ! Hour 3
    0.0100783050329244,            ! Hour 4
    0.0352740676152352,            ! Hour 5
    0.0604698301975461,            ! Hour 6
    0.146135422977403,             ! Hour 7
    0.23180101575726,              ! Hour 8
    0.221722710724336,             ! Hour 9
    0.206605253174949,             ! Hour 10
    0.221722710724336,             ! Hour 11
    0.23180101575726,              ! Hour 12
    0.211644405691411,             ! Hour 13
    0.191487795625563,             ! Hour 14
    0.246918473306647,             ! Hour 15
    0.297309998471268,             ! Hour 16
    0.554306776810839,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.57950253939315,              ! Hour 19
    0.352740676152352,             ! Hour 20
    0.221722710724336,             ! Hour 21
    0.0957438978127814,            ! Hour 22
    0.0655089827140083,            ! Hour 23
    0.0352740676152352;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0202924973247196,            ! Hour 1
    0.0050731243311799,            ! Hour 2
    0.0050731243311799,            ! Hour 3
    0.0101462486623598,            ! Hour 4
    0.0355118703182593,            ! Hour 5
    0.0608774919741588,            ! Hour 6
    0.147120605604217,             ! Hour 7
    0.233363719234275,             ! Hour 8
    0.223217470571915,             ! Hour 9
    0.207998097578376,             ! Hour 10
    0.223217470571915,             ! Hour 11
    0.233363719234275,             ! Hour 12
    0.213071221909556,             ! Hour 13
    0.192778724584836,             ! Hour 14
    0.248583092227815,             ! Hour 15
    0.299314335539614,             ! Hour 16
    0.558043676429789,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.583409298085688,             ! Hour 19
    0.355118703182593,             ! Hour 20
    0.223217470571915,             ! Hour 21
    0.0963893622924181,            ! Hour 22
    0.0659506163053387,            ! Hour 23
    0.0355118703182593;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0202924973247196,            ! Hour 1
    0.0050731243311799,            ! Hour 2
    0.0050731243311799,            ! Hour 3
    0.0101462486623598,            ! Hour 4
    0.0355118703182593,            ! Hour 5
    0.0608774919741588,            ! Hour 6
    0.147120605604217,             ! Hour 7
    0.233363719234275,             ! Hour 8
    0.223217470571915,             ! Hour 9
    0.207998097578376,             ! Hour 10
    0.223217470571915,             ! Hour 11
    0.233363719234275,             ! Hour 12
    0.213071221909556,             ! Hour 13
    0.192778724584836,             ! Hour 14
    0.248583092227815,             ! Hour 15
    0.299314335539614,             ! Hour 16
    0.558043676429789,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.583409298085688,             ! Hour 19
    0.355118703182593,             ! Hour 20
    0.223217470571915,             ! Hour 21
    0.0963893622924181,            ! Hour 22
    0.0659506163053387,            ! Hour 23
    0.0355118703182593;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0201566100658487,            ! Hour 1
    0.0050391525164622,            ! Hour 2
    0.0050391525164622,            ! Hour 3
    0.0100783050329244,            ! Hour 4
    0.0352740676152352,            ! Hour 5
    0.0604698301975461,            ! Hour 6
    0.146135422977403,             ! Hour 7
    0.23180101575726,              ! Hour 8
    0.221722710724336,             ! Hour 9
    0.206605253174949,             ! Hour 10
    0.221722710724336,             ! Hour 11
    0.23180101575726,              ! Hour 12
    0.211644405691411,             ! Hour 13
    0.191487795625563,             ! Hour 14
    0.246918473306647,             ! Hour 15
    0.297309998471268,             ! Hour 16
    0.554306776810839,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.57950253939315,              ! Hour 19
    0.352740676152352,             ! Hour 20
    0.221722710724336,             ! Hour 21
    0.0957438978127814,            ! Hour 22
    0.0655089827140083,            ! Hour 23
    0.0352740676152352;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0245729459791526,            ! Hour 1
    0.0061432364947882,            ! Hour 2
    0.0061432364947882,            ! Hour 3
    0.0122864729895763,            ! Hour 4
    0.0430026554635171,            ! Hour 5
    0.0737188379374579,            ! Hour 6
    0.178153858348857,             ! Hour 7
    0.282588878760255,             ! Hour 8
    0.270302405770679,             ! Hour 9
    0.251872696286314,             ! Hour 10
    0.270302405770679,             ! Hour 11
    0.282588878760255,             ! Hour 12
    0.258015932781103,             ! Hour 13
    0.23344298680195,              ! Hour 14
    0.30101858824462,              ! Hour 15
    0.362450953192501,             ! Hour 16
    0.675756014426697,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.706472196900638,             ! Hour 19
    0.430026554635171,             ! Hour 20
    0.270302405770679,             ! Hour 21
    0.116721493400975,             ! Hour 22
    0.079862074432246,             ! Hour 23
    0.0430026554635171;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0245729459791526,            ! Hour 1
    0.0061432364947882,            ! Hour 2
    0.0061432364947882,            ! Hour 3
    0.0122864729895763,            ! Hour 4
    0.0430026554635171,            ! Hour 5
    0.0737188379374579,            ! Hour 6
    0.178153858348857,             ! Hour 7
    0.282588878760255,             ! Hour 8
    0.270302405770679,             ! Hour 9
    0.251872696286314,             ! Hour 10
    0.270302405770679,             ! Hour 11
    0.282588878760255,             ! Hour 12
    0.258015932781103,             ! Hour 13
    0.23344298680195,              ! Hour 14
    0.30101858824462,              ! Hour 15
    0.362450953192501,             ! Hour 16
    0.675756014426697,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.706472196900638,             ! Hour 19
    0.430026554635171,             ! Hour 20
    0.270302405770679,             ! Hour 21
    0.116721493400975,             ! Hour 22
    0.079862074432246,             ! Hour 23
    0.0430026554635171;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkday12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0224440455901754,            ! Hour 1
    0.0056110113975438,            ! Hour 2
    0.0056110113975438,            ! Hour 3
    0.0112220227950877,            ! Hour 4
    0.0392770797828069,            ! Hour 5
    0.0673321367705261,            ! Hour 6
    0.162719330528771,             ! Hour 7
    0.258106524287017,             ! Hour 8
    0.246884501491929,             ! Hour 9
    0.230051467299297,             ! Hour 10
    0.246884501491929,             ! Hour 11
    0.258106524287017,             ! Hour 12
    0.235662478696841,             ! Hour 13
    0.213218433106666,             ! Hour 14
    0.274939558479648,             ! Hour 15
    0.331049672455086,             ! Hour 16
    0.617211253729822,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.645266310717541,             ! Hour 19
    0.392770797828069,             ! Hour 20
    0.246884501491929,             ! Hour 21
    0.106609216553333,             ! Hour 22
    0.0729431481680699,            ! Hour 23
    0.0392770797828069;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0223534540842614,            ! Hour 1
    0.0055883635210654,            ! Hour 2
    0.0055883635210654,            ! Hour 3
    0.0111767270421307,            ! Hour 4
    0.0391185446474575,            ! Hour 5
    0.0670603622527843,            ! Hour 6
    0.162062542110895,             ! Hour 7
    0.257064721969006,             ! Hour 8
    0.245887994926876,             ! Hour 9
    0.22912290436368,              ! Hour 10
    0.245887994926876,             ! Hour 11
    0.257064721969006,             ! Hour 12
    0.234711267884745,             ! Hour 13
    0.212357813800483,             ! Hour 14
    0.273829812532203,             ! Hour 15
    0.329713447742856,             ! Hour 16
    0.614719987317189,             ! Hour 17
    0.899726526891522,             ! Hour 18
    0.642661804922516,             ! Hour 19
    0.391185446474575,             ! Hour 20
    0.245887994926876,             ! Hour 21
    0.106178906900242,             ! Hour 22
    0.0726487257738496,            ! Hour 23
    0.0391185446474575;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0224440455901754,            ! Hour 1
    0.0056110113975438,            ! Hour 2
    0.0056110113975438,            ! Hour 3
    0.0112220227950877,            ! Hour 4
    0.0392770797828069,            ! Hour 5
    0.0673321367705261,            ! Hour 6
    0.162719330528771,             ! Hour 7
    0.258106524287017,             ! Hour 8
    0.246884501491929,             ! Hour 9
    0.230051467299297,             ! Hour 10
    0.246884501491929,             ! Hour 11
    0.258106524287017,             ! Hour 12
    0.235662478696841,             ! Hour 13
    0.213218433106666,             ! Hour 14
    0.274939558479648,             ! Hour 15
    0.331049672455086,             ! Hour 16
    0.617211253729822,             ! Hour 17
    0.903372835004558,             ! Hour 18
    0.645266310717541,             ! Hour 19
    0.392770797828069,             ! Hour 20
    0.246884501491929,             ! Hour 21
    0.106609216553333,             ! Hour 22
    0.0729431481680699,            ! Hour 23
    0.0392770797828069;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0201566100658487,            ! Hour 1
    0.0050391525164622,            ! Hour 2
    0.0050391525164622,            ! Hour 3
    0.0100783050329244,            ! Hour 4
    0.0352740676152352,            ! Hour 5
    0.0604698301975461,            ! Hour 6
    0.146135422977403,             ! Hour 7
    0.23180101575726,              ! Hour 8
    0.221722710724336,             ! Hour 9
    0.206605253174949,             ! Hour 10
    0.221722710724336,             ! Hour 11
    0.23180101575726,              ! Hour 12
    0.211644405691411,             ! Hour 13
    0.191487795625563,             ! Hour 14
    0.246918473306647,             ! Hour 15
    0.297309998471268,             ! Hour 16
    0.554306776810839,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.57950253939315,              ! Hour 19
    0.352740676152352,             ! Hour 20
    0.221722710724336,             ! Hour 21
    0.0957438978127814,            ! Hour 22
    0.0655089827140083,            ! Hour 23
    0.0352740676152352;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0202924973247196,            ! Hour 1
    0.0050731243311799,            ! Hour 2
    0.0050731243311799,            ! Hour 3
    0.0101462486623598,            ! Hour 4
    0.0355118703182593,            ! Hour 5
    0.0608774919741588,            ! Hour 6
    0.147120605604217,             ! Hour 7
    0.233363719234275,             ! Hour 8
    0.223217470571915,             ! Hour 9
    0.207998097578376,             ! Hour 10
    0.223217470571915,             ! Hour 11
    0.233363719234275,             ! Hour 12
    0.213071221909556,             ! Hour 13
    0.192778724584836,             ! Hour 14
    0.248583092227815,             ! Hour 15
    0.299314335539614,             ! Hour 16
    0.558043676429789,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.583409298085688,             ! Hour 19
    0.355118703182593,             ! Hour 20
    0.223217470571915,             ! Hour 21
    0.0963893622924181,            ! Hour 22
    0.0659506163053387,            ! Hour 23
    0.0355118703182593;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0202924973247196,            ! Hour 1
    0.0050731243311799,            ! Hour 2
    0.0050731243311799,            ! Hour 3
    0.0101462486623598,            ! Hour 4
    0.0355118703182593,            ! Hour 5
    0.0608774919741588,            ! Hour 6
    0.147120605604217,             ! Hour 7
    0.233363719234275,             ! Hour 8
    0.223217470571915,             ! Hour 9
    0.207998097578376,             ! Hour 10
    0.223217470571915,             ! Hour 11
    0.233363719234275,             ! Hour 12
    0.213071221909556,             ! Hour 13
    0.192778724584836,             ! Hour 14
    0.248583092227815,             ! Hour 15
    0.299314335539614,             ! Hour 16
    0.558043676429789,             ! Hour 17
    0.816773017319964,             ! Hour 18
    0.583409298085688,             ! Hour 19
    0.355118703182593,             ! Hour 20
    0.223217470571915,             ! Hour 21
    0.0963893622924181,            ! Hour 22
    0.0659506163053387,            ! Hour 23
    0.0355118703182593;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0201566100658487,            ! Hour 1
    0.0050391525164622,            ! Hour 2
    0.0050391525164622,            ! Hour 3
    0.0100783050329244,            ! Hour 4
    0.0352740676152352,            ! Hour 5
    0.0604698301975461,            ! Hour 6
    0.146135422977403,             ! Hour 7
    0.23180101575726,              ! Hour 8
    0.221722710724336,             ! Hour 9
    0.206605253174949,             ! Hour 10
    0.221722710724336,             ! Hour 11
    0.23180101575726,              ! Hour 12
    0.211644405691411,             ! Hour 13
    0.191487795625563,             ! Hour 14
    0.246918473306647,             ! Hour 15
    0.297309998471268,             ! Hour 16
    0.554306776810839,             ! Hour 17
    0.81130355515041,              ! Hour 18
    0.57950253939315,              ! Hour 19
    0.352740676152352,             ! Hour 20
    0.221722710724336,             ! Hour 21
    0.0957438978127814,            ! Hour 22
    0.0655089827140083,            ! Hour 23
    0.0352740676152352;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0245729459791526,            ! Hour 1
    0.0061432364947882,            ! Hour 2
    0.0061432364947882,            ! Hour 3
    0.0122864729895763,            ! Hour 4
    0.0430026554635171,            ! Hour 5
    0.0737188379374579,            ! Hour 6
    0.178153858348857,             ! Hour 7
    0.282588878760255,             ! Hour 8
    0.270302405770679,             ! Hour 9
    0.251872696286314,             ! Hour 10
    0.270302405770679,             ! Hour 11
    0.282588878760255,             ! Hour 12
    0.258015932781103,             ! Hour 13
    0.23344298680195,              ! Hour 14
    0.30101858824462,              ! Hour 15
    0.362450953192501,             ! Hour 16
    0.675756014426697,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.706472196900638,             ! Hour 19
    0.430026554635171,             ! Hour 20
    0.270302405770679,             ! Hour 21
    0.116721493400975,             ! Hour 22
    0.079862074432246,             ! Hour 23
    0.0430026554635171;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0245729459791526,            ! Hour 1
    0.0061432364947882,            ! Hour 2
    0.0061432364947882,            ! Hour 3
    0.0122864729895763,            ! Hour 4
    0.0430026554635171,            ! Hour 5
    0.0737188379374579,            ! Hour 6
    0.178153858348857,             ! Hour 7
    0.282588878760255,             ! Hour 8
    0.270302405770679,             ! Hour 9
    0.251872696286314,             ! Hour 10
    0.270302405770679,             ! Hour 11
    0.282588878760255,             ! Hour 12
    0.258015932781103,             ! Hour 13
    0.23344298680195,              ! Hour 14
    0.30101858824462,              ! Hour 15
    0.362450953192501,             ! Hour 16
    0.675756014426697,             ! Hour 17
    0.989061075660893,             ! Hour 18
    0.706472196900638,             ! Hour 19
    0.430026554635171,             ! Hour 20
    0.270302405770679,             ! Hour 21
    0.116721493400975,             ! Hour 22
    0.079862074432246,             ! Hour 23
    0.0430026554635171;            ! Hour 24


Schedule:Day:Hourly,
    gas_grillwkend12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0248447204968944,            ! Hour 1
    0.0062111801242236,            ! Hour 2
    0.0062111801242236,            ! Hour 3
    0.0124223602484472,            ! Hour 4
    0.0434782608695652,            ! Hour 5
    0.0745341614906832,            ! Hour 6
    0.180124223602485,             ! Hour 7
    0.285714285714286,             ! Hour 8
    0.273291925465839,             ! Hour 9
    0.254658385093168,             ! Hour 10
    0.273291925465839,             ! Hour 11
    0.285714285714286,             ! Hour 12
    0.260869565217391,             ! Hour 13
    0.236024844720497,             ! Hour 14
    0.304347826086956,             ! Hour 15
    0.366459627329193,             ! Hour 16
    0.683229813664596,             ! Hour 17
    1.0,                           ! Hour 18
    0.714285714285714,             ! Hour 19
    0.434782608695652,             ! Hour 20
    0.273291925465839,             ! Hour 21
    0.118012422360249,             ! Hour 22
    0.0807453416149068,            ! Hour 23
    0.0434782608695652;            ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkday12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    gas_lightingwkend12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule01d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule02d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule03d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule04d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule05d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule06d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule07d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule08d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule09d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule10d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule11d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingseasonschedule12d,      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    heatingsetpointdesignday_1,    ! Name
    temperature,                   ! Schedule Type Limits Name
    21.1111111111111,              ! Hour 1
    21.1111111111111,              ! Hour 2
    21.1111111111111,              ! Hour 3
    21.1111111111111,              ! Hour 4
    21.1111111111111,              ! Hour 5
    21.1111111111111,              ! Hour 6
    21.1111111111111,              ! Hour 7
    21.1111111111111,              ! Hour 8
    21.1111111111111,              ! Hour 9
    21.1111111111111,              ! Hour 10
    21.1111111111111,              ! Hour 11
    21.1111111111111,              ! Hour 12
    21.1111111111111,              ! Hour 13
    21.1111111111111,              ! Hour 14
    21.1111111111111,              ! Hour 15
    21.1111111111111,              ! Hour 16
    21.1111111111111,              ! Hour 17
    21.1111111111111,              ! Hour 18
    21.1111111111111,              ! Hour 19
    21.1111111111111,              ! Hour 20
    21.1111111111111,              ! Hour 21
    21.1111111111111,              ! Hour 22
    21.1111111111111,              ! Hour 23
    21.1111111111111;              ! Hour 24


Schedule:Day:Hourly,
    heatingsetpointweekday_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    20.0,                          ! Hour 1
    20.0,                          ! Hour 2
    20.0,                          ! Hour 3
    20.0,                          ! Hour 4
    20.0,                          ! Hour 5
    20.0,                          ! Hour 6
    20.0,                          ! Hour 7
    20.0,                          ! Hour 8
    20.0,                          ! Hour 9
    20.0,                          ! Hour 10
    20.0,                          ! Hour 11
    20.0,                          ! Hour 12
    20.0,                          ! Hour 13
    20.0,                          ! Hour 14
    20.0,                          ! Hour 15
    20.0,                          ! Hour 16
    20.0,                          ! Hour 17
    20.0,                          ! Hour 18
    20.0,                          ! Hour 19
    20.0,                          ! Hour 20
    20.0,                          ! Hour 21
    20.0,                          ! Hour 22
    20.0,                          ! Hour 23
    20.0;                          ! Hour 24


Schedule:Day:Hourly,
    heatingsetpointweekend_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    20.0,                          ! Hour 1
    20.0,                          ! Hour 2
    20.0,                          ! Hour 3
    20.0,                          ! Hour 4
    20.0,                          ! Hour 5
    20.0,                          ! Hour 6
    20.0,                          ! Hour 7
    20.0,                          ! Hour 8
    20.0,                          ! Hour 9
    20.0,                          ! Hour 10
    20.0,                          ! Hour 11
    20.0,                          ! Hour 12
    20.0,                          ! Hour 13
    20.0,                          ! Hour 14
    20.0,                          ! Hour 15
    20.0,                          ! Hour 16
    20.0,                          ! Hour 17
    20.0,                          ! Hour 18
    20.0,                          ! Hour 19
    20.0,                          ! Hour 20
    20.0,                          ! Hour 21
    20.0,                          ! Hour 22
    20.0,                          ! Hour 23
    20.0;                          ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday01_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday02_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145116440736879,             ! Hour 1
    0.175349032557062,             ! Hour 2
    0.145116440736879,             ! Hour 3
    0.175349032557062,             ! Hour 4
    0.284186363109721,             ! Hour 5
    0.405116730390453,             ! Hour 6
    0.344651546750087,             ! Hour 7
    0.145116440736879,             ! Hour 8
    0.145116440736879,             ! Hour 9
    0.114883848916696,             ! Hour 10
    0.0906977754605492,            ! Hour 11
    0.0846512570965126,            ! Hour 12
    0.0846512570965126,            ! Hour 13
    0.0846512570965126,            ! Hour 14
    0.145116440736879,             ! Hour 15
    0.350698065114123,             ! Hour 16
    0.761861313868613,             ! Hour 17
    0.737675240412467,             ! Hour 18
    0.41116324875449,              ! Hour 19
    0.368837620206233,             ! Hour 20
    0.308372436565867,             ! Hour 21
    0.260000289653574,             ! Hour 22
    0.145116440736879,             ! Hour 23
    0.145116440736879;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday03_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday04_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday05_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday06_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday07_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday08_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday09_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday10_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.161800486618005,             ! Hour 1
    0.195508921330089,             ! Hour 2
    0.161800486618005,             ! Hour 3
    0.195508921330089,             ! Hour 4
    0.316859286293593,             ! Hour 5
    0.45169302514193,              ! Hour 6
    0.384276155717762,             ! Hour 7
    0.161800486618005,             ! Hour 8
    0.161800486618005,             ! Hour 9
    0.12809205190592,              ! Hour 10
    0.101125304136253,             ! Hour 11
    0.0943836171938362,            ! Hour 12
    0.0943836171938362,            ! Hour 13
    0.0943836171938362,            ! Hour 14
    0.161800486618005,             ! Hour 15
    0.391017842660179,             ! Hour 16
    0.849452554744526,             ! Hour 17
    0.822485806974858,             ! Hour 18
    0.458434712084347,             ! Hour 19
    0.411242903487429,             ! Hour 20
    0.34382603406326,              ! Hour 21
    0.289892538523925,             ! Hour 22
    0.161800486618005,             ! Hour 23
    0.161800486618005;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday11_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.160757733750435,             ! Hour 1
    0.194248928281775,             ! Hour 2
    0.160757733750435,             ! Hour 3
    0.194248928281775,             ! Hour 4
    0.314817228594601,             ! Hour 5
    0.448782006719963,             ! Hour 6
    0.381799617657282,             ! Hour 7
    0.160757733750435,             ! Hour 8
    0.160757733750435,             ! Hour 9
    0.127266539219094,             ! Hour 10
    0.100473583594022,             ! Hour 11
    0.0937753446877535,            ! Hour 12
    0.0937753446877535,            ! Hour 13
    0.0937753446877535,            ! Hour 14
    0.160757733750435,             ! Hour 15
    0.38849785656355,              ! Hour 16
    0.843978102189781,             ! Hour 17
    0.817185146564709,             ! Hour 18
    0.455480245626231,             ! Hour 19
    0.408592573282354,             ! Hour 20
    0.341610184219673,             ! Hour 21
    0.288024272969528,             ! Hour 22
    0.160757733750435,             ! Hour 23
    0.160757733750435;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkday12_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend01_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend02_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145116440736879,             ! Hour 1
    0.175349032557062,             ! Hour 2
    0.145116440736879,             ! Hour 3
    0.175349032557062,             ! Hour 4
    0.284186363109721,             ! Hour 5
    0.405116730390453,             ! Hour 6
    0.344651546750087,             ! Hour 7
    0.145116440736879,             ! Hour 8
    0.145116440736879,             ! Hour 9
    0.114883848916696,             ! Hour 10
    0.0906977754605492,            ! Hour 11
    0.0846512570965126,            ! Hour 12
    0.0846512570965126,            ! Hour 13
    0.0846512570965126,            ! Hour 14
    0.145116440736879,             ! Hour 15
    0.350698065114123,             ! Hour 16
    0.761861313868613,             ! Hour 17
    0.737675240412467,             ! Hour 18
    0.41116324875449,              ! Hour 19
    0.368837620206233,             ! Hour 20
    0.308372436565867,             ! Hour 21
    0.260000289653574,             ! Hour 22
    0.145116440736879,             ! Hour 23
    0.145116440736879;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend03_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend04_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend05_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend06_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend07_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend08_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend09_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend10_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.161800486618005,             ! Hour 1
    0.195508921330089,             ! Hour 2
    0.161800486618005,             ! Hour 3
    0.195508921330089,             ! Hour 4
    0.316859286293593,             ! Hour 5
    0.45169302514193,              ! Hour 6
    0.384276155717762,             ! Hour 7
    0.161800486618005,             ! Hour 8
    0.161800486618005,             ! Hour 9
    0.12809205190592,              ! Hour 10
    0.101125304136253,             ! Hour 11
    0.0943836171938362,            ! Hour 12
    0.0943836171938362,            ! Hour 13
    0.0943836171938362,            ! Hour 14
    0.161800486618005,             ! Hour 15
    0.391017842660179,             ! Hour 16
    0.849452554744526,             ! Hour 17
    0.822485806974858,             ! Hour 18
    0.458434712084347,             ! Hour 19
    0.411242903487429,             ! Hour 20
    0.34382603406326,              ! Hour 21
    0.289892538523925,             ! Hour 22
    0.161800486618005,             ! Hour 23
    0.161800486618005;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend11_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.160757733750435,             ! Hour 1
    0.194248928281775,             ! Hour 2
    0.160757733750435,             ! Hour 3
    0.194248928281775,             ! Hour 4
    0.314817228594601,             ! Hour 5
    0.448782006719963,             ! Hour 6
    0.381799617657282,             ! Hour 7
    0.160757733750435,             ! Hour 8
    0.160757733750435,             ! Hour 9
    0.127266539219094,             ! Hour 10
    0.100473583594022,             ! Hour 11
    0.0937753446877535,            ! Hour 12
    0.0937753446877535,            ! Hour 13
    0.0937753446877535,            ! Hour 14
    0.160757733750435,             ! Hour 15
    0.38849785656355,              ! Hour 16
    0.843978102189781,             ! Hour 17
    0.817185146564709,             ! Hour 18
    0.455480245626231,             ! Hour 19
    0.408592573282354,             ! Hour 20
    0.341610184219673,             ! Hour 21
    0.288024272969528,             ! Hour 22
    0.160757733750435,             ! Hour 23
    0.160757733750435;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heater_gaswkend12_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday01_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday02_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145116440736879,             ! Hour 1
    0.175349032557062,             ! Hour 2
    0.145116440736879,             ! Hour 3
    0.175349032557062,             ! Hour 4
    0.284186363109721,             ! Hour 5
    0.405116730390453,             ! Hour 6
    0.344651546750087,             ! Hour 7
    0.145116440736879,             ! Hour 8
    0.145116440736879,             ! Hour 9
    0.114883848916696,             ! Hour 10
    0.0906977754605492,            ! Hour 11
    0.0846512570965126,            ! Hour 12
    0.0846512570965126,            ! Hour 13
    0.0846512570965126,            ! Hour 14
    0.145116440736879,             ! Hour 15
    0.350698065114123,             ! Hour 16
    0.761861313868613,             ! Hour 17
    0.737675240412467,             ! Hour 18
    0.41116324875449,              ! Hour 19
    0.368837620206233,             ! Hour 20
    0.308372436565867,             ! Hour 21
    0.260000289653574,             ! Hour 22
    0.145116440736879,             ! Hour 23
    0.145116440736879;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday03_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday04_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday05_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday06_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday07_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday08_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday09_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday10_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.161800486618005,             ! Hour 1
    0.195508921330089,             ! Hour 2
    0.161800486618005,             ! Hour 3
    0.195508921330089,             ! Hour 4
    0.316859286293593,             ! Hour 5
    0.45169302514193,              ! Hour 6
    0.384276155717762,             ! Hour 7
    0.161800486618005,             ! Hour 8
    0.161800486618005,             ! Hour 9
    0.12809205190592,              ! Hour 10
    0.101125304136253,             ! Hour 11
    0.0943836171938362,            ! Hour 12
    0.0943836171938362,            ! Hour 13
    0.0943836171938362,            ! Hour 14
    0.161800486618005,             ! Hour 15
    0.391017842660179,             ! Hour 16
    0.849452554744526,             ! Hour 17
    0.822485806974858,             ! Hour 18
    0.458434712084347,             ! Hour 19
    0.411242903487429,             ! Hour 20
    0.34382603406326,              ! Hour 21
    0.289892538523925,             ! Hour 22
    0.161800486618005,             ! Hour 23
    0.161800486618005;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday11_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.160757733750435,             ! Hour 1
    0.194248928281775,             ! Hour 2
    0.160757733750435,             ! Hour 3
    0.194248928281775,             ! Hour 4
    0.314817228594601,             ! Hour 5
    0.448782006719963,             ! Hour 6
    0.381799617657282,             ! Hour 7
    0.160757733750435,             ! Hour 8
    0.160757733750435,             ! Hour 9
    0.127266539219094,             ! Hour 10
    0.100473583594022,             ! Hour 11
    0.0937753446877535,            ! Hour 12
    0.0937753446877535,            ! Hour 13
    0.0937753446877535,            ! Hour 14
    0.160757733750435,             ! Hour 15
    0.38849785656355,              ! Hour 16
    0.843978102189781,             ! Hour 17
    0.817185146564709,             ! Hour 18
    0.455480245626231,             ! Hour 19
    0.408592573282354,             ! Hour 20
    0.341610184219673,             ! Hour 21
    0.288024272969528,             ! Hour 22
    0.160757733750435,             ! Hour 23
    0.160757733750435;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkday12_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend01_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend02_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145116440736879,             ! Hour 1
    0.175349032557062,             ! Hour 2
    0.145116440736879,             ! Hour 3
    0.175349032557062,             ! Hour 4
    0.284186363109721,             ! Hour 5
    0.405116730390453,             ! Hour 6
    0.344651546750087,             ! Hour 7
    0.145116440736879,             ! Hour 8
    0.145116440736879,             ! Hour 9
    0.114883848916696,             ! Hour 10
    0.0906977754605492,            ! Hour 11
    0.0846512570965126,            ! Hour 12
    0.0846512570965126,            ! Hour 13
    0.0846512570965126,            ! Hour 14
    0.145116440736879,             ! Hour 15
    0.350698065114123,             ! Hour 16
    0.761861313868613,             ! Hour 17
    0.737675240412467,             ! Hour 18
    0.41116324875449,              ! Hour 19
    0.368837620206233,             ! Hour 20
    0.308372436565867,             ! Hour 21
    0.260000289653574,             ! Hour 22
    0.145116440736879,             ! Hour 23
    0.145116440736879;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend03_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend04_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend05_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.18839068474105,              ! Hour 1
    0.227638744062102,             ! Hour 2
    0.18839068474105,              ! Hour 3
    0.227638744062102,             ! Hour 4
    0.368931757617889,             ! Hour 5
    0.525923994902097,             ! Hour 6
    0.447427876259993,             ! Hour 7
    0.18839068474105,              ! Hour 8
    0.18839068474105,              ! Hour 9
    0.149142625419998,             ! Hour 10
    0.117744177963156,             ! Hour 11
    0.109894566098946,             ! Hour 12
    0.109894566098946,             ! Hour 13
    0.109894566098946,             ! Hour 14
    0.18839068474105,              ! Hour 15
    0.455277488124203,             ! Hour 16
    0.989051094890511,             ! Hour 17
    0.957652647433669,             ! Hour 18
    0.533773606766308,             ! Hour 19
    0.478826323716835,             ! Hour 20
    0.400330205074731,             ! Hour 21
    0.337533310161047,             ! Hour 22
    0.18839068474105,              ! Hour 23
    0.18839068474105;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend06_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend07_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend08_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend09_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend10_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.161800486618005,             ! Hour 1
    0.195508921330089,             ! Hour 2
    0.161800486618005,             ! Hour 3
    0.195508921330089,             ! Hour 4
    0.316859286293593,             ! Hour 5
    0.45169302514193,              ! Hour 6
    0.384276155717762,             ! Hour 7
    0.161800486618005,             ! Hour 8
    0.161800486618005,             ! Hour 9
    0.12809205190592,              ! Hour 10
    0.101125304136253,             ! Hour 11
    0.0943836171938362,            ! Hour 12
    0.0943836171938362,            ! Hour 13
    0.0943836171938362,            ! Hour 14
    0.161800486618005,             ! Hour 15
    0.391017842660179,             ! Hour 16
    0.849452554744526,             ! Hour 17
    0.822485806974858,             ! Hour 18
    0.458434712084347,             ! Hour 19
    0.411242903487429,             ! Hour 20
    0.34382603406326,              ! Hour 21
    0.289892538523925,             ! Hour 22
    0.161800486618005,             ! Hour 23
    0.161800486618005;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend11_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.160757733750435,             ! Hour 1
    0.194248928281775,             ! Hour 2
    0.160757733750435,             ! Hour 3
    0.194248928281775,             ! Hour 4
    0.314817228594601,             ! Hour 5
    0.448782006719963,             ! Hour 6
    0.381799617657282,             ! Hour 7
    0.160757733750435,             ! Hour 8
    0.160757733750435,             ! Hour 9
    0.127266539219094,             ! Hour 10
    0.100473583594022,             ! Hour 11
    0.0937753446877535,            ! Hour 12
    0.0937753446877535,            ! Hour 13
    0.0937753446877535,            ! Hour 14
    0.160757733750435,             ! Hour 15
    0.38849785656355,              ! Hour 16
    0.843978102189781,             ! Hour 17
    0.817185146564709,             ! Hour 18
    0.455480245626231,             ! Hour 19
    0.408592573282354,             ! Hour 20
    0.341610184219673,             ! Hour 21
    0.288024272969528,             ! Hour 22
    0.160757733750435,             ! Hour 23
    0.160757733750435;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_heaterwkend12_1,       ! Name
    fraction,                      ! Schedule Type Limits Name
    0.145464025026069,             ! Hour 1
    0.175769030239833,             ! Hour 2
    0.145464025026069,             ! Hour 3
    0.175769030239833,             ! Hour 4
    0.284867049009385,             ! Hour 5
    0.406087069864442,             ! Hour 6
    0.345477059436913,             ! Hour 7
    0.145464025026069,             ! Hour 8
    0.145464025026069,             ! Hour 9
    0.115159019812305,             ! Hour 10
    0.090915015641293,             ! Hour 11
    0.0848540145985401,            ! Hour 12
    0.0848540145985401,            ! Hour 13
    0.0848540145985401,            ! Hour 14
    0.145464025026069,             ! Hour 15
    0.351538060479666,             ! Hour 16
    0.763686131386861,             ! Hour 17
    0.73944212721585,              ! Hour 18
    0.412148070907195,             ! Hour 19
    0.369721063607925,             ! Hour 20
    0.309111053180396,             ! Hour 21
    0.260623044838373,             ! Hour 22
    0.145464025026069,             ! Hour 23
    0.145464025026069;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.152380952380952,             ! Hour 1
    0.184126984126984,             ! Hour 2
    0.152380952380952,             ! Hour 3
    0.184126984126984,             ! Hour 4
    0.298412698412699,             ! Hour 5
    0.425396825396825,             ! Hour 6
    0.361904761904762,             ! Hour 7
    0.152380952380952,             ! Hour 8
    0.152380952380952,             ! Hour 9
    0.120634920634921,             ! Hour 10
    0.0952380952380953,            ! Hour 11
    0.0888888888888889,            ! Hour 12
    0.0888888888888889,            ! Hour 13
    0.0888888888888889,            ! Hour 14
    0.152380952380952,             ! Hour 15
    0.368253968253968,             ! Hour 16
    0.8,                           ! Hour 17
    0.774603174603175,             ! Hour 18
    0.431746031746032,             ! Hour 19
    0.387301587301587,             ! Hour 20
    0.323809523809524,             ! Hour 21
    0.273015873015873,             ! Hour 22
    0.152380952380952,             ! Hour 23
    0.152380952380952;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.150246305418719,             ! Hour 1
    0.181547619047619,             ! Hour 2
    0.150246305418719,             ! Hour 3
    0.181547619047619,             ! Hour 4
    0.294232348111658,             ! Hour 5
    0.419437602627258,             ! Hour 6
    0.356834975369458,             ! Hour 7
    0.150246305418719,             ! Hour 8
    0.150246305418719,             ! Hour 9
    0.118944991789819,             ! Hour 10
    0.0939039408866995,            ! Hour 11
    0.0876436781609196,            ! Hour 12
    0.0876436781609196,            ! Hour 13
    0.0876436781609196,            ! Hour 14
    0.150246305418719,             ! Hour 15
    0.363095238095238,             ! Hour 16
    0.788793103448276,             ! Hour 17
    0.763752052545156,             ! Hour 18
    0.425697865353038,             ! Hour 19
    0.381876026272578,             ! Hour 20
    0.319273399014778,             ! Hour 21
    0.269191297208539,             ! Hour 22
    0.150246305418719,             ! Hour 23
    0.150246305418719;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.190147783251232,             ! Hour 1
    0.229761904761905,             ! Hour 2
    0.190147783251232,             ! Hour 3
    0.229761904761905,             ! Hour 4
    0.372372742200329,             ! Hour 5
    0.530829228243021,             ! Hour 6
    0.451600985221675,             ! Hour 7
    0.190147783251232,             ! Hour 8
    0.190147783251232,             ! Hour 9
    0.150533661740558,             ! Hour 10
    0.11884236453202,              ! Hour 11
    0.110919540229885,             ! Hour 12
    0.110919540229885,             ! Hour 13
    0.110919540229885,             ! Hour 14
    0.190147783251232,             ! Hour 15
    0.45952380952381,              ! Hour 16
    0.998275862068966,             ! Hour 17
    0.966584564860427,             ! Hour 18
    0.538752052545156,             ! Hour 19
    0.483292282430213,             ! Hour 20
    0.404064039408867,             ! Hour 21
    0.34068144499179,              ! Hour 22
    0.190147783251232,             ! Hour 23
    0.190147783251232;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.190147783251232,             ! Hour 1
    0.229761904761905,             ! Hour 2
    0.190147783251232,             ! Hour 3
    0.229761904761905,             ! Hour 4
    0.372372742200329,             ! Hour 5
    0.530829228243021,             ! Hour 6
    0.451600985221675,             ! Hour 7
    0.190147783251232,             ! Hour 8
    0.190147783251232,             ! Hour 9
    0.150533661740558,             ! Hour 10
    0.11884236453202,              ! Hour 11
    0.110919540229885,             ! Hour 12
    0.110919540229885,             ! Hour 13
    0.110919540229885,             ! Hour 14
    0.190147783251232,             ! Hour 15
    0.45952380952381,              ! Hour 16
    0.998275862068966,             ! Hour 17
    0.966584564860427,             ! Hour 18
    0.538752052545156,             ! Hour 19
    0.483292282430213,             ! Hour 20
    0.404064039408867,             ! Hour 21
    0.34068144499179,              ! Hour 22
    0.190147783251232,             ! Hour 23
    0.190147783251232;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.150246305418719,             ! Hour 1
    0.181547619047619,             ! Hour 2
    0.150246305418719,             ! Hour 3
    0.181547619047619,             ! Hour 4
    0.294232348111658,             ! Hour 5
    0.419437602627258,             ! Hour 6
    0.356834975369458,             ! Hour 7
    0.150246305418719,             ! Hour 8
    0.150246305418719,             ! Hour 9
    0.118944991789819,             ! Hour 10
    0.0939039408866995,            ! Hour 11
    0.0876436781609196,            ! Hour 12
    0.0876436781609196,            ! Hour 13
    0.0876436781609196,            ! Hour 14
    0.150246305418719,             ! Hour 15
    0.363095238095238,             ! Hour 16
    0.788793103448276,             ! Hour 17
    0.763752052545156,             ! Hour 18
    0.425697865353038,             ! Hour 19
    0.381876026272578,             ! Hour 20
    0.319273399014778,             ! Hour 21
    0.269191297208539,             ! Hour 22
    0.150246305418719,             ! Hour 23
    0.150246305418719;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkday12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.152380952380952,             ! Hour 1
    0.184126984126984,             ! Hour 2
    0.152380952380952,             ! Hour 3
    0.184126984126984,             ! Hour 4
    0.298412698412699,             ! Hour 5
    0.425396825396825,             ! Hour 6
    0.361904761904762,             ! Hour 7
    0.152380952380952,             ! Hour 8
    0.152380952380952,             ! Hour 9
    0.120634920634921,             ! Hour 10
    0.0952380952380953,            ! Hour 11
    0.0888888888888889,            ! Hour 12
    0.0888888888888889,            ! Hour 13
    0.0888888888888889,            ! Hour 14
    0.152380952380952,             ! Hour 15
    0.368253968253968,             ! Hour 16
    0.8,                           ! Hour 17
    0.774603174603175,             ! Hour 18
    0.431746031746032,             ! Hour 19
    0.387301587301587,             ! Hour 20
    0.323809523809524,             ! Hour 21
    0.273015873015873,             ! Hour 22
    0.152380952380952,             ! Hour 23
    0.152380952380952;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.150246305418719,             ! Hour 1
    0.181547619047619,             ! Hour 2
    0.150246305418719,             ! Hour 3
    0.181547619047619,             ! Hour 4
    0.294232348111658,             ! Hour 5
    0.419437602627258,             ! Hour 6
    0.356834975369458,             ! Hour 7
    0.150246305418719,             ! Hour 8
    0.150246305418719,             ! Hour 9
    0.118944991789819,             ! Hour 10
    0.0939039408866995,            ! Hour 11
    0.0876436781609196,            ! Hour 12
    0.0876436781609196,            ! Hour 13
    0.0876436781609196,            ! Hour 14
    0.150246305418719,             ! Hour 15
    0.363095238095238,             ! Hour 16
    0.788793103448276,             ! Hour 17
    0.763752052545156,             ! Hour 18
    0.425697865353038,             ! Hour 19
    0.381876026272578,             ! Hour 20
    0.319273399014778,             ! Hour 21
    0.269191297208539,             ! Hour 22
    0.150246305418719,             ! Hour 23
    0.150246305418719;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.190147783251232,             ! Hour 1
    0.229761904761905,             ! Hour 2
    0.190147783251232,             ! Hour 3
    0.229761904761905,             ! Hour 4
    0.372372742200329,             ! Hour 5
    0.530829228243021,             ! Hour 6
    0.451600985221675,             ! Hour 7
    0.190147783251232,             ! Hour 8
    0.190147783251232,             ! Hour 9
    0.150533661740558,             ! Hour 10
    0.11884236453202,              ! Hour 11
    0.110919540229885,             ! Hour 12
    0.110919540229885,             ! Hour 13
    0.110919540229885,             ! Hour 14
    0.190147783251232,             ! Hour 15
    0.45952380952381,              ! Hour 16
    0.998275862068966,             ! Hour 17
    0.966584564860427,             ! Hour 18
    0.538752052545156,             ! Hour 19
    0.483292282430213,             ! Hour 20
    0.404064039408867,             ! Hour 21
    0.34068144499179,              ! Hour 22
    0.190147783251232,             ! Hour 23
    0.190147783251232;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.190147783251232,             ! Hour 1
    0.229761904761905,             ! Hour 2
    0.190147783251232,             ! Hour 3
    0.229761904761905,             ! Hour 4
    0.372372742200329,             ! Hour 5
    0.530829228243021,             ! Hour 6
    0.451600985221675,             ! Hour 7
    0.190147783251232,             ! Hour 8
    0.190147783251232,             ! Hour 9
    0.150533661740558,             ! Hour 10
    0.11884236453202,              ! Hour 11
    0.110919540229885,             ! Hour 12
    0.110919540229885,             ! Hour 13
    0.110919540229885,             ! Hour 14
    0.190147783251232,             ! Hour 15
    0.45952380952381,              ! Hour 16
    0.998275862068966,             ! Hour 17
    0.966584564860427,             ! Hour 18
    0.538752052545156,             ! Hour 19
    0.483292282430213,             ! Hour 20
    0.404064039408867,             ! Hour 21
    0.34068144499179,              ! Hour 22
    0.190147783251232,             ! Hour 23
    0.190147783251232;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.19047619047619,              ! Hour 1
    0.23015873015873,              ! Hour 2
    0.19047619047619,              ! Hour 3
    0.23015873015873,              ! Hour 4
    0.373015873015873,             ! Hour 5
    0.531746031746032,             ! Hour 6
    0.452380952380952,             ! Hour 7
    0.19047619047619,              ! Hour 8
    0.19047619047619,              ! Hour 9
    0.150793650793651,             ! Hour 10
    0.119047619047619,             ! Hour 11
    0.111111111111111,             ! Hour 12
    0.111111111111111,             ! Hour 13
    0.111111111111111,             ! Hour 14
    0.19047619047619,              ! Hour 15
    0.46031746031746,              ! Hour 16
    1.0,                           ! Hour 17
    0.968253968253968,             ! Hour 18
    0.53968253968254,              ! Hour 19
    0.484126984126984,             ! Hour 20
    0.404761904761905,             ! Hour 21
    0.341269841269841,             ! Hour 22
    0.19047619047619,              ! Hour 23
    0.19047619047619;              ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.150246305418719,             ! Hour 1
    0.181547619047619,             ! Hour 2
    0.150246305418719,             ! Hour 3
    0.181547619047619,             ! Hour 4
    0.294232348111658,             ! Hour 5
    0.419437602627258,             ! Hour 6
    0.356834975369458,             ! Hour 7
    0.150246305418719,             ! Hour 8
    0.150246305418719,             ! Hour 9
    0.118944991789819,             ! Hour 10
    0.0939039408866995,            ! Hour 11
    0.0876436781609196,            ! Hour 12
    0.0876436781609196,            ! Hour 13
    0.0876436781609196,            ! Hour 14
    0.150246305418719,             ! Hour 15
    0.363095238095238,             ! Hour 16
    0.788793103448276,             ! Hour 17
    0.763752052545156,             ! Hour 18
    0.425697865353038,             ! Hour 19
    0.381876026272578,             ! Hour 20
    0.319273399014778,             ! Hour 21
    0.269191297208539,             ! Hour 22
    0.150246305418719,             ! Hour 23
    0.150246305418719;             ! Hour 24


Schedule:Day:Hourly,
    hot_tub_pumpwkend12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.151231527093596,             ! Hour 1
    0.182738095238095,             ! Hour 2
    0.151231527093596,             ! Hour 3
    0.182738095238095,             ! Hour 4
    0.296161740558292,             ! Hour 5
    0.422188013136289,             ! Hour 6
    0.359174876847291,             ! Hour 7
    0.151231527093596,             ! Hour 8
    0.151231527093596,             ! Hour 9
    0.119724958949097,             ! Hour 10
    0.0945197044334976,            ! Hour 11
    0.0882183908045977,            ! Hour 12
    0.0882183908045977,            ! Hour 13
    0.0882183908045977,            ! Hour 14
    0.151231527093596,             ! Hour 15
    0.365476190476191,             ! Hour 16
    0.793965517241379,             ! Hour 17
    0.76876026272578,              ! Hour 18
    0.428489326765189,             ! Hour 19
    0.38438013136289,              ! Hour 20
    0.321366995073892,             ! Hour 21
    0.270956486042693,             ! Hour 22
    0.151231527093596,             ! Hour 23
    0.151231527093596;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting01alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0549708406224393,            ! Hour 5
    0.150833537760001,             ! Hour 6
    0.354115509524912,             ! Hour 7
    0.448124048594108,             ! Hour 8
    0.476230003320872,             ! Hour 9
    0.489531140715559,             ! Hour 10
    0.476221126116764,             ! Hour 11
    0.457780461782302,             ! Hour 12
    0.444470447183507,             ! Hour 13
    0.440553780173679,             ! Hour 14
    0.441420158685282,             ! Hour 15
    0.451759736878413,             ! Hour 16
    0.494511269418074,             ! Hour 17
    0.612917922094753,             ! Hour 18
    0.812754052730297,             ! Hour 19
    0.985593951393359,             ! Hour 20
    0.982203687857461,             ! Hour 21
    0.805848233230367,             ! Hour 22
    0.488488376605086,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting02alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891044,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.05468810374499,              ! Hour 5
    0.14942368686084,              ! Hour 6
    0.350805568798698,             ! Hour 7
    0.443935403931728,             ! Hour 8
    0.469493463339576,             ! Hour 9
    0.480385087006985,             ! Hour 10
    0.467199481981343,             ! Hour 11
    0.448931183737204,             ! Hour 12
    0.435745578711562,             ! Hour 13
    0.431865521043313,             ! Hour 14
    0.432260615670216,             ! Hour 15
    0.438752517915849,             ! Hour 16
    0.466860284248681,             ! Hour 17
    0.551675267815421,             ! Hour 18
    0.716713693080197,             ! Hour 19
    0.904448387146188,             ! Hour 20
    0.97958499890859,              ! Hour 21
    0.875416149443807,             ! Hour 22
    0.529333243679995,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting03alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0539156522604313,            ! Hour 5
    0.145571902721861,             ! Hour 6
    0.341762642913578,             ! Hour 7
    0.432491814340825,             ! Hour 8
    0.451308737126104,             ! Hour 9
    0.455837289695542,             ! Hour 10
    0.442991577931589,             ! Hour 11
    0.425194192585538,             ! Hour 12
    0.412348480821585,             ! Hour 13
    0.408568441730704,             ! Hour 14
    0.40877495730594,              ! Hour 15
    0.413480534690785,             ! Hour 16
    0.433842148990575,             ! Hour 17
    0.497562160426708,             ! Hour 18
    0.631904566846151,             ! Hour 19
    0.810612826844031,             ! Hour 20
    0.92846923590818,              ! Hour 21
    0.891680947060822,             ! Hour 22
    0.553042834709771,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting04alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0528604638984232,            ! Hour 5
    0.140310267683722,             ! Hour 6
    0.329409776302243,             ! Hour 7
    0.416859580087542,             ! Hour 8
    0.426988092015215,             ! Hour 9
    0.423344680843282,             ! Hour 10
    0.41096327191417,              ! Hour 11
    0.393809165556532,             ! Hour 12
    0.38142775662742,              ! Hour 13
    0.377784345455486,             ! Hour 14
    0.377485085955626,             ! Hour 15
    0.37811694080148,              ! Hour 16
    0.381829914630304,             ! Hour 17
    0.398082292743499,             ! Hour 18
    0.44889639971839,              ! Hour 19
    0.559938328572163,             ! Hour 20
    0.721505830328631,             ! Hour 21
    0.856379988361826,             ! Hour 22
    0.606840661450238,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting05alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0518052755364152,            ! Hour 5
    0.135048632645582,             ! Hour 6
    0.317056909690909,             ! Hour 7
    0.401227345834259,             ! Hour 8
    0.403268067988205,             ! Hour 9
    0.392053314158779,             ! Hour 10
    0.380136208064509,             ! Hour 11
    0.363625380695282,             ! Hour 12
    0.351708274601012,             ! Hour 13
    0.348201491348026,             ! Hour 14
    0.347915263827967,             ! Hour 15
    0.348488664644088,             ! Hour 16
    0.351620240377797,             ! Hour 17
    0.36478314220904,              ! Hour 18
    0.405489863845543,             ! Hour 19
    0.496497788670692,             ! Hour 20
    0.638297361796747,             ! Hour 21
    0.777871387605604,             ! Hour 22
    0.580792167556872,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting06alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0510328240518565,            ! Hour 5
    0.131196848506604,             ! Hour 6
    0.308013983805789,             ! Hour 7
    0.389783756243356,             ! Hour 8
    0.386284583926742,             ! Hour 9
    0.369908001151354,             ! Hour 10
    0.358330788318772,             ! Hour 11
    0.342290873847635,             ! Hour 12
    0.330713661015053,             ! Hour 13
    0.327306896339434,             ! Hour 14
    0.327041826838619,             ! Hour 15
    0.327649706534389,             ! Hour 16
    0.330652996708209,             ! Hour 17
    0.342457411893611,             ! Hour 18
    0.377536223444104,             ! Hour 19
    0.455181985627391,             ! Hour 20
    0.579456065284303,             ! Hour 21
    0.713181901304071,             ! Hour 22
    0.554434655723727,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting07alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0507500871744071,            ! Hour 5
    0.129786997607443,             ! Hour 6
    0.304704043079575,             ! Hour 7
    0.385595111580976,             ! Hour 8
    0.380148665045073,             ! Hour 9
    0.361963189642033,             ! Hour 10
    0.350510386382604,             ! Hour 11
    0.334642838001789,             ! Hour 12
    0.32319003474236,              ! Hour 13
    0.319819879408322,             ! Hour 14
    0.319555172358266,             ! Hour 15
    0.320138840271143,             ! Hour 16
    0.32304115591441,              ! Hour 17
    0.334519927688516,             ! Hour 18
    0.368852498905919,             ! Hour 19
    0.445374522023054,             ! Hour 20
    0.568820162729523,             ! Hour 21
    0.703066778584886,             ! Hour 22
    0.550107676715121,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting08alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0510328240518565,            ! Hour 5
    0.131196848506604,             ! Hour 6
    0.308013983805789,             ! Hour 7
    0.389783756243356,             ! Hour 8
    0.386284583926742,             ! Hour 9
    0.369908001151354,             ! Hour 10
    0.358330788318772,             ! Hour 11
    0.342290873847635,             ! Hour 12
    0.330713661015053,             ! Hour 13
    0.327306896339434,             ! Hour 14
    0.327035359656999,             ! Hour 15
    0.327647998741029,             ! Hour 16
    0.330957856427435,             ! Hour 17
    0.344724026260067,             ! Hour 18
    0.386830500239911,             ! Hour 19
    0.479858034840964,             ! Hour 20
    0.62281708493863,              ! Hour 21
    0.760752191858074,             ! Hour 22
    0.570703614425983,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting09alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0518052755364152,            ! Hour 5
    0.135048632645582,             ! Hour 6
    0.317056909690909,             ! Hour 7
    0.401227345834259,             ! Hour 8
    0.403268067988205,             ! Hour 9
    0.392053314158779,             ! Hour 10
    0.380136208064509,             ! Hour 11
    0.363625380695282,             ! Hour 12
    0.351708274601012,             ! Hour 13
    0.348201491348026,             ! Hour 14
    0.347973972638532,             ! Hour 15
    0.349100437715836,             ! Hour 16
    0.355083529028446,             ! Hour 17
    0.378795778235026,             ! Hour 18
    0.445585652899176,             ! Hour 19
    0.575717707949253,             ! Hour 20
    0.740087136418333,             ! Hour 21
    0.846389472674313,             ! Hour 22
    0.584880295309888,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting10alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0528604638984232,            ! Hour 5
    0.140310267683722,             ! Hour 6
    0.329409776302243,             ! Hour 7
    0.416859580087542,             ! Hour 8
    0.426988092015215,             ! Hour 9
    0.423344680843282,             ! Hour 10
    0.41096327191417,              ! Hour 11
    0.393809165556532,             ! Hour 12
    0.38142775662742,              ! Hour 13
    0.377784345455486,             ! Hour 14
    0.377687357632815,             ! Hour 15
    0.380100403257352,             ! Hour 16
    0.392136020324251,             ! Hour 17
    0.435490133407287,             ! Hour 18
    0.542047295183164,             ! Hour 19
    0.712781304481418,             ! Hour 20
    0.868403341368003,             ! Hour 21
    0.894087227453415,             ! Hour 22
    0.570375705885049,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting11alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891043,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.0539156522604313,            ! Hour 5
    0.145571902721861,             ! Hour 6
    0.341762642913578,             ! Hour 7
    0.432491814340825,             ! Hour 8
    0.451308737126104,             ! Hour 9
    0.455837289695542,             ! Hour 10
    0.442991577931589,             ! Hour 11
    0.425194192585539,             ! Hour 12
    0.412348480821585,             ! Hour 13
    0.408568441730704,             ! Hour 14
    0.411213619179055,             ! Hour 15
    0.430887218970946,             ! Hour 16
    0.494203825766094,             ! Hour 17
    0.635876318340239,             ! Hour 18
    0.829298837012666,             ! Hour 19
    0.952485407319881,             ! Hour 20
    0.899889543541496,             ! Hour 21
    0.718626660803073,             ! Hour 22
    0.630723061890329,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    interiorlighting12alldays_1,   ! Name
    fraction,                      ! Schedule Type Limits Name
    0.123610537891044,             ! Hour 1
    0.0741663227346261,            ! Hour 2
    0.0494442151564174,            ! Hour 3
    0.0494442151564174,            ! Hour 4
    0.05468810374499,              ! Hour 5
    0.14942368686084,              ! Hour 6
    0.350805568798698,             ! Hour 7
    0.443935403931728,             ! Hour 8
    0.469493463339576,             ! Hour 9
    0.480385087006985,             ! Hour 10
    0.467199481981343,             ! Hour 11
    0.448931183737204,             ! Hour 12
    0.435745578711562,             ! Hour 13
    0.431865521043313,             ! Hour 14
    0.43397753757317,              ! Hour 15
    0.452035809139862,             ! Hour 16
    0.515829093666953,             ! Hour 17
    0.666253320955032,             ! Hour 18
    0.87491214223252,              ! Hour 19
    1.0,                           ! Hour 20
    0.926311530052224,             ! Hour 21
    0.723849685715777,             ! Hour 22
    0.623536754764739,             ! Hour 23
    0.248942423878705;             ! Hour 24


Schedule:Day:Hourly,
    mechanicalventilationday_1,    ! Name
    fraction,                      ! Schedule Type Limits Name
    0.378495960223741,             ! Hour 1
    0.378495960223741,             ! Hour 2
    0.378495960223741,             ! Hour 3
    0.378495960223741,             ! Hour 4
    0.378495960223741,             ! Hour 5
    0.378495960223741,             ! Hour 6
    1.0,                           ! Hour 7
    0.378495960223741,             ! Hour 8
    0.378495960223741,             ! Hour 9
    0.378495960223741,             ! Hour 10
    1.0,                           ! Hour 11
    0.378495960223741,             ! Hour 12
    0.378495960223741,             ! Hour 13
    0.378495960223741,             ! Hour 14
    0.378495960223741,             ! Hour 15
    0.378495960223741,             ! Hour 16
    0.378495960223741,             ! Hour 17
    1.0,                           ! Hour 18
    0.378495960223741,             ! Hour 19
    0.378495960223741,             ! Hour 20
    0.378495960223741,             ! Hour 21
    0.378495960223741,             ! Hour 22
    0.378495960223741,             ! Hour 23
    0.378495960223741;             ! Hour 24


Schedule:Day:Hourly,
    mechanicalventilationenergyday_1,    ! Name
    fraction,                      ! Schedule Type Limits Name
    0.23342276734381,              ! Hour 1
    0.23342276734381,              ! Hour 2
    0.23342276734381,              ! Hour 3
    0.23342276734381,              ! Hour 4
    0.23342276734381,              ! Hour 5
    0.23342276734381,              ! Hour 6
    1.0,                           ! Hour 7
    0.23342276734381,              ! Hour 8
    0.23342276734381,              ! Hour 9
    0.23342276734381,              ! Hour 10
    0.23342276734381,              ! Hour 11
    0.23342276734381,              ! Hour 12
    0.23342276734381,              ! Hour 13
    0.23342276734381,              ! Hour 14
    0.23342276734381,              ! Hour 15
    0.23342276734381,              ! Hour 16
    0.23342276734381,              ! Hour 17
    1.0,                           ! Hour 18
    0.23342276734381,              ! Hour 19
    0.23342276734381,              ! Hour 20
    0.23342276734381,              ! Hour 21
    0.23342276734381,              ! Hour 22
    0.23342276734381,              ! Hour 23
    0.23342276734381;              ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday01_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.655649119646958,             ! Hour 1
    0.618183455667132,             ! Hour 2
    0.599450623677219,             ! Hour 3
    0.580717791687306,             ! Hour 4
    0.599450623677219,             ! Hour 5
    0.618183455667132,             ! Hour 6
    0.693114783626784,             ! Hour 7
    0.78677894357635,              ! Hour 8
    0.805511775566263,             ! Hour 9
    0.805511775566263,             ! Hour 10
    0.805511775566263,             ! Hour 11
    0.824244607556176,             ! Hour 12
    0.842977439546089,             ! Hour 13
    0.842977439546089,             ! Hour 14
    0.824244607556176,             ! Hour 15
    0.861710271536002,             ! Hour 16
    0.899175935515829,             ! Hour 17
    0.974107263475481,             ! Hour 18
    0.992840095465394,             ! Hour 19
    0.936641599495655,             ! Hour 20
    0.880443103525915,             ! Hour 21
    0.842977439546089,             ! Hour 22
    0.749313279596524,             ! Hour 23
    0.674381951636871;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday02_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.660377358490566,             ! Hour 1
    0.622641509433962,             ! Hour 2
    0.60377358490566,              ! Hour 3
    0.584905660377359,             ! Hour 4
    0.60377358490566,              ! Hour 5
    0.622641509433962,             ! Hour 6
    0.69811320754717,              ! Hour 7
    0.792452830188679,             ! Hour 8
    0.811320754716981,             ! Hour 9
    0.811320754716981,             ! Hour 10
    0.811320754716981,             ! Hour 11
    0.830188679245283,             ! Hour 12
    0.849056603773585,             ! Hour 13
    0.849056603773585,             ! Hour 14
    0.830188679245283,             ! Hour 15
    0.867924528301887,             ! Hour 16
    0.905660377358491,             ! Hour 17
    0.981132075471698,             ! Hour 18
    1.0,                           ! Hour 19
    0.943396226415094,             ! Hour 20
    0.886792452830189,             ! Hour 21
    0.849056603773585,             ! Hour 22
    0.754716981132075,             ! Hour 23
    0.679245283018868;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday03_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.521682352411402,             ! Hour 1
    0.491871932273607,             ! Hour 2
    0.47696672220471,              ! Hour 3
    0.462061512135813,             ! Hour 4
    0.47696672220471,              ! Hour 5
    0.491871932273607,             ! Hour 6
    0.551492772549196,             ! Hour 7
    0.626018822893682,             ! Hour 8
    0.640924032962579,             ! Hour 9
    0.640924032962579,             ! Hour 10
    0.640924032962579,             ! Hour 11
    0.655829243031477,             ! Hour 12
    0.670734453100374,             ! Hour 13
    0.670734453100374,             ! Hour 14
    0.655829243031477,             ! Hour 15
    0.685639663169271,             ! Hour 16
    0.715450083307065,             ! Hour 17
    0.775070923582654,             ! Hour 18
    0.789976133651551,             ! Hour 19
    0.74526050344486,              ! Hour 20
    0.700544873238168,             ! Hour 21
    0.670734453100374,             ! Hour 22
    0.596208402755888,             ! Hour 23
    0.536587562480299;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday04_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.519580912925354,             ! Hour 1
    0.489890575043905,             ! Hour 2
    0.475045406103181,             ! Hour 3
    0.460200237162456,             ! Hour 4
    0.475045406103181,             ! Hour 5
    0.489890575043905,             ! Hour 6
    0.549271250806803,             ! Hour 7
    0.623497095510425,             ! Hour 8
    0.638342264451149,             ! Hour 9
    0.638342264451149,             ! Hour 10
    0.638342264451149,             ! Hour 11
    0.653187433391873,             ! Hour 12
    0.668032602332598,             ! Hour 13
    0.668032602332598,             ! Hour 14
    0.653187433391873,             ! Hour 15
    0.682877771273322,             ! Hour 16
    0.712568109154771,             ! Hour 17
    0.771948784917668,             ! Hour 18
    0.786793953858393,             ! Hour 19
    0.74225844703622,              ! Hour 20
    0.697722940214047,             ! Hour 21
    0.668032602332598,             ! Hour 22
    0.593806757628976,             ! Hour 23
    0.534426081866078;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday05_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.521682352411402,             ! Hour 1
    0.491871932273607,             ! Hour 2
    0.47696672220471,              ! Hour 3
    0.462061512135813,             ! Hour 4
    0.47696672220471,              ! Hour 5
    0.491871932273607,             ! Hour 6
    0.551492772549196,             ! Hour 7
    0.626018822893682,             ! Hour 8
    0.640924032962579,             ! Hour 9
    0.640924032962579,             ! Hour 10
    0.640924032962579,             ! Hour 11
    0.655829243031477,             ! Hour 12
    0.670734453100374,             ! Hour 13
    0.670734453100374,             ! Hour 14
    0.655829243031477,             ! Hour 15
    0.685639663169271,             ! Hour 16
    0.715450083307065,             ! Hour 17
    0.775070923582654,             ! Hour 18
    0.789976133651551,             ! Hour 19
    0.74526050344486,              ! Hour 20
    0.700544873238168,             ! Hour 21
    0.670734453100374,             ! Hour 22
    0.596208402755888,             ! Hour 23
    0.536587562480299;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday06_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.434472613740412,             ! Hour 1
    0.40964560724096,              ! Hour 2
    0.397232103991234,             ! Hour 3
    0.384818600741508,             ! Hour 4
    0.397232103991234,             ! Hour 5
    0.40964560724096,              ! Hour 6
    0.459299620239864,             ! Hour 7
    0.521367136488495,             ! Hour 8
    0.533780639738221,             ! Hour 9
    0.533780639738221,             ! Hour 10
    0.533780639738221,             ! Hour 11
    0.546194142987947,             ! Hour 12
    0.558607646237673,             ! Hour 13
    0.558607646237673,             ! Hour 14
    0.546194142987947,             ! Hour 15
    0.571021149487399,             ! Hour 16
    0.595848155986851,             ! Hour 17
    0.645502168985755,             ! Hour 18
    0.657915672235481,             ! Hour 19
    0.620675162486303,             ! Hour 20
    0.583434652737125,             ! Hour 21
    0.558607646237673,             ! Hour 22
    0.496540129989043,             ! Hour 23
    0.446886116990138;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday07_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.43132045451134,              ! Hour 1
    0.406673571396407,             ! Hour 2
    0.39435012983894,              ! Hour 3
    0.382026688281473,             ! Hour 4
    0.39435012983894,              ! Hour 5
    0.406673571396407,             ! Hour 6
    0.455967337626274,             ! Hour 7
    0.517584545413608,             ! Hour 8
    0.529907986971075,             ! Hour 9
    0.529907986971075,             ! Hour 10
    0.529907986971075,             ! Hour 11
    0.542231428528542,             ! Hour 12
    0.554554870086009,             ! Hour 13
    0.554554870086009,             ! Hour 14
    0.542231428528542,             ! Hour 15
    0.566878311643476,             ! Hour 16
    0.591525194758409,             ! Hour 17
    0.640818960988277,             ! Hour 18
    0.653142402545744,             ! Hour 19
    0.616172077873343,             ! Hour 20
    0.579201753200943,             ! Hour 21
    0.554554870086009,             ! Hour 22
    0.492937662298675,             ! Hour 23
    0.443643896068807;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday08_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.43132045451134,              ! Hour 1
    0.406673571396407,             ! Hour 2
    0.39435012983894,              ! Hour 3
    0.382026688281473,             ! Hour 4
    0.39435012983894,              ! Hour 5
    0.406673571396407,             ! Hour 6
    0.455967337626274,             ! Hour 7
    0.517584545413608,             ! Hour 8
    0.529907986971075,             ! Hour 9
    0.529907986971075,             ! Hour 10
    0.529907986971075,             ! Hour 11
    0.542231428528542,             ! Hour 12
    0.554554870086009,             ! Hour 13
    0.554554870086009,             ! Hour 14
    0.542231428528542,             ! Hour 15
    0.566878311643476,             ! Hour 16
    0.591525194758409,             ! Hour 17
    0.640818960988277,             ! Hour 18
    0.653142402545744,             ! Hour 19
    0.616172077873343,             ! Hour 20
    0.579201753200943,             ! Hour 21
    0.554554870086009,             ! Hour 22
    0.492937662298675,             ! Hour 23
    0.443643896068807;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday09_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.434472613740412,             ! Hour 1
    0.40964560724096,              ! Hour 2
    0.397232103991234,             ! Hour 3
    0.384818600741508,             ! Hour 4
    0.397232103991234,             ! Hour 5
    0.40964560724096,              ! Hour 6
    0.459299620239864,             ! Hour 7
    0.521367136488495,             ! Hour 8
    0.533780639738221,             ! Hour 9
    0.533780639738221,             ! Hour 10
    0.533780639738221,             ! Hour 11
    0.546194142987947,             ! Hour 12
    0.558607646237673,             ! Hour 13
    0.558607646237673,             ! Hour 14
    0.546194142987947,             ! Hour 15
    0.571021149487399,             ! Hour 16
    0.595848155986851,             ! Hour 17
    0.645502168985755,             ! Hour 18
    0.657915672235481,             ! Hour 19
    0.620675162486303,             ! Hour 20
    0.583434652737125,             ! Hour 21
    0.558607646237673,             ! Hour 22
    0.496540129989043,             ! Hour 23
    0.446886116990138;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday10_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.520106272796866,             ! Hour 1
    0.490385914351331,             ! Hour 2
    0.475525735128563,             ! Hour 3
    0.460665555905795,             ! Hour 4
    0.475525735128563,             ! Hour 5
    0.490385914351331,             ! Hour 6
    0.549826631242401,             ! Hour 7
    0.624127527356239,             ! Hour 8
    0.638987706579006,             ! Hour 9
    0.638987706579006,             ! Hour 10
    0.638987706579006,             ! Hour 11
    0.653847885801774,             ! Hour 12
    0.668708065024542,             ! Hour 13
    0.668708065024542,             ! Hour 14
    0.653847885801774,             ! Hour 15
    0.683568244247309,             ! Hour 16
    0.713288602692845,             ! Hour 17
    0.772729319583915,             ! Hour 18
    0.787589498806683,             ! Hour 19
    0.74300896113838,              ! Hour 20
    0.698428423470077,             ! Hour 21
    0.668708065024542,             ! Hour 22
    0.594407168910704,             ! Hour 23
    0.534966452019633;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday11_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.51853019318233,              ! Hour 1
    0.488899896429054,             ! Hour 2
    0.474084748052416,             ! Hour 3
    0.459269599675778,             ! Hour 4
    0.474084748052416,             ! Hour 5
    0.488899896429054,             ! Hour 6
    0.548160489935606,             ! Hour 7
    0.622236231818796,             ! Hour 8
    0.637051380195434,             ! Hour 9
    0.637051380195434,             ! Hour 10
    0.637051380195434,             ! Hour 11
    0.651866528572072,             ! Hour 12
    0.66668167694871,              ! Hour 13
    0.66668167694871,              ! Hour 14
    0.651866528572072,             ! Hour 15
    0.681496825325348,             ! Hour 16
    0.711127122078624,             ! Hour 17
    0.770387715585176,             ! Hour 18
    0.785202863961814,             ! Hour 19
    0.7407574188319,               ! Hour 20
    0.696311973701986,             ! Hour 21
    0.66668167694871,              ! Hour 22
    0.59260593506552,              ! Hour 23
    0.533345341558968;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkday12_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.655649119646958,             ! Hour 1
    0.618183455667132,             ! Hour 2
    0.599450623677219,             ! Hour 3
    0.580717791687306,             ! Hour 4
    0.599450623677219,             ! Hour 5
    0.618183455667132,             ! Hour 6
    0.693114783626784,             ! Hour 7
    0.78677894357635,              ! Hour 8
    0.805511775566263,             ! Hour 9
    0.805511775566263,             ! Hour 10
    0.805511775566263,             ! Hour 11
    0.824244607556176,             ! Hour 12
    0.842977439546089,             ! Hour 13
    0.842977439546089,             ! Hour 14
    0.824244607556176,             ! Hour 15
    0.861710271536002,             ! Hour 16
    0.899175935515829,             ! Hour 17
    0.974107263475481,             ! Hour 18
    0.992840095465394,             ! Hour 19
    0.936641599495655,             ! Hour 20
    0.880443103525915,             ! Hour 21
    0.842977439546089,             ! Hour 22
    0.749313279596524,             ! Hour 23
    0.674381951636871;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend01_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.655649119646958,             ! Hour 1
    0.618183455667132,             ! Hour 2
    0.599450623677219,             ! Hour 3
    0.580717791687306,             ! Hour 4
    0.599450623677219,             ! Hour 5
    0.618183455667132,             ! Hour 6
    0.693114783626784,             ! Hour 7
    0.78677894357635,              ! Hour 8
    0.805511775566263,             ! Hour 9
    0.805511775566263,             ! Hour 10
    0.805511775566263,             ! Hour 11
    0.824244607556176,             ! Hour 12
    0.842977439546089,             ! Hour 13
    0.842977439546089,             ! Hour 14
    0.824244607556176,             ! Hour 15
    0.861710271536002,             ! Hour 16
    0.899175935515829,             ! Hour 17
    0.974107263475481,             ! Hour 18
    0.992840095465394,             ! Hour 19
    0.936641599495655,             ! Hour 20
    0.880443103525915,             ! Hour 21
    0.842977439546089,             ! Hour 22
    0.749313279596524,             ! Hour 23
    0.674381951636871;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend02_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.660377358490566,             ! Hour 1
    0.622641509433962,             ! Hour 2
    0.60377358490566,              ! Hour 3
    0.584905660377359,             ! Hour 4
    0.60377358490566,              ! Hour 5
    0.622641509433962,             ! Hour 6
    0.69811320754717,              ! Hour 7
    0.792452830188679,             ! Hour 8
    0.811320754716981,             ! Hour 9
    0.811320754716981,             ! Hour 10
    0.811320754716981,             ! Hour 11
    0.830188679245283,             ! Hour 12
    0.849056603773585,             ! Hour 13
    0.849056603773585,             ! Hour 14
    0.830188679245283,             ! Hour 15
    0.867924528301887,             ! Hour 16
    0.905660377358491,             ! Hour 17
    0.981132075471698,             ! Hour 18
    1.0,                           ! Hour 19
    0.943396226415094,             ! Hour 20
    0.886792452830189,             ! Hour 21
    0.849056603773585,             ! Hour 22
    0.754716981132075,             ! Hour 23
    0.679245283018868;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend03_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.521682352411402,             ! Hour 1
    0.491871932273607,             ! Hour 2
    0.47696672220471,              ! Hour 3
    0.462061512135813,             ! Hour 4
    0.47696672220471,              ! Hour 5
    0.491871932273607,             ! Hour 6
    0.551492772549196,             ! Hour 7
    0.626018822893682,             ! Hour 8
    0.640924032962579,             ! Hour 9
    0.640924032962579,             ! Hour 10
    0.640924032962579,             ! Hour 11
    0.655829243031477,             ! Hour 12
    0.670734453100374,             ! Hour 13
    0.670734453100374,             ! Hour 14
    0.655829243031477,             ! Hour 15
    0.685639663169271,             ! Hour 16
    0.715450083307065,             ! Hour 17
    0.775070923582654,             ! Hour 18
    0.789976133651551,             ! Hour 19
    0.74526050344486,              ! Hour 20
    0.700544873238168,             ! Hour 21
    0.670734453100374,             ! Hour 22
    0.596208402755888,             ! Hour 23
    0.536587562480299;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend04_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.519580912925354,             ! Hour 1
    0.489890575043905,             ! Hour 2
    0.475045406103181,             ! Hour 3
    0.460200237162456,             ! Hour 4
    0.475045406103181,             ! Hour 5
    0.489890575043905,             ! Hour 6
    0.549271250806803,             ! Hour 7
    0.623497095510425,             ! Hour 8
    0.638342264451149,             ! Hour 9
    0.638342264451149,             ! Hour 10
    0.638342264451149,             ! Hour 11
    0.653187433391873,             ! Hour 12
    0.668032602332598,             ! Hour 13
    0.668032602332598,             ! Hour 14
    0.653187433391873,             ! Hour 15
    0.682877771273322,             ! Hour 16
    0.712568109154771,             ! Hour 17
    0.771948784917668,             ! Hour 18
    0.786793953858393,             ! Hour 19
    0.74225844703622,              ! Hour 20
    0.697722940214047,             ! Hour 21
    0.668032602332598,             ! Hour 22
    0.593806757628976,             ! Hour 23
    0.534426081866078;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend05_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.521682352411402,             ! Hour 1
    0.491871932273607,             ! Hour 2
    0.47696672220471,              ! Hour 3
    0.462061512135813,             ! Hour 4
    0.47696672220471,              ! Hour 5
    0.491871932273607,             ! Hour 6
    0.551492772549196,             ! Hour 7
    0.626018822893682,             ! Hour 8
    0.640924032962579,             ! Hour 9
    0.640924032962579,             ! Hour 10
    0.640924032962579,             ! Hour 11
    0.655829243031477,             ! Hour 12
    0.670734453100374,             ! Hour 13
    0.670734453100374,             ! Hour 14
    0.655829243031477,             ! Hour 15
    0.685639663169271,             ! Hour 16
    0.715450083307065,             ! Hour 17
    0.775070923582654,             ! Hour 18
    0.789976133651551,             ! Hour 19
    0.74526050344486,              ! Hour 20
    0.700544873238168,             ! Hour 21
    0.670734453100374,             ! Hour 22
    0.596208402755888,             ! Hour 23
    0.536587562480299;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend06_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.434472613740412,             ! Hour 1
    0.40964560724096,              ! Hour 2
    0.397232103991234,             ! Hour 3
    0.384818600741508,             ! Hour 4
    0.397232103991234,             ! Hour 5
    0.40964560724096,              ! Hour 6
    0.459299620239864,             ! Hour 7
    0.521367136488495,             ! Hour 8
    0.533780639738221,             ! Hour 9
    0.533780639738221,             ! Hour 10
    0.533780639738221,             ! Hour 11
    0.546194142987947,             ! Hour 12
    0.558607646237673,             ! Hour 13
    0.558607646237673,             ! Hour 14
    0.546194142987947,             ! Hour 15
    0.571021149487399,             ! Hour 16
    0.595848155986851,             ! Hour 17
    0.645502168985755,             ! Hour 18
    0.657915672235481,             ! Hour 19
    0.620675162486303,             ! Hour 20
    0.583434652737125,             ! Hour 21
    0.558607646237673,             ! Hour 22
    0.496540129989043,             ! Hour 23
    0.446886116990138;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend07_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.43132045451134,              ! Hour 1
    0.406673571396407,             ! Hour 2
    0.39435012983894,              ! Hour 3
    0.382026688281473,             ! Hour 4
    0.39435012983894,              ! Hour 5
    0.406673571396407,             ! Hour 6
    0.455967337626274,             ! Hour 7
    0.517584545413608,             ! Hour 8
    0.529907986971075,             ! Hour 9
    0.529907986971075,             ! Hour 10
    0.529907986971075,             ! Hour 11
    0.542231428528542,             ! Hour 12
    0.554554870086009,             ! Hour 13
    0.554554870086009,             ! Hour 14
    0.542231428528542,             ! Hour 15
    0.566878311643476,             ! Hour 16
    0.591525194758409,             ! Hour 17
    0.640818960988277,             ! Hour 18
    0.653142402545744,             ! Hour 19
    0.616172077873343,             ! Hour 20
    0.579201753200943,             ! Hour 21
    0.554554870086009,             ! Hour 22
    0.492937662298675,             ! Hour 23
    0.443643896068807;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend08_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.43132045451134,              ! Hour 1
    0.406673571396407,             ! Hour 2
    0.39435012983894,              ! Hour 3
    0.382026688281473,             ! Hour 4
    0.39435012983894,              ! Hour 5
    0.406673571396407,             ! Hour 6
    0.455967337626274,             ! Hour 7
    0.517584545413608,             ! Hour 8
    0.529907986971075,             ! Hour 9
    0.529907986971075,             ! Hour 10
    0.529907986971075,             ! Hour 11
    0.542231428528542,             ! Hour 12
    0.554554870086009,             ! Hour 13
    0.554554870086009,             ! Hour 14
    0.542231428528542,             ! Hour 15
    0.566878311643476,             ! Hour 16
    0.591525194758409,             ! Hour 17
    0.640818960988277,             ! Hour 18
    0.653142402545744,             ! Hour 19
    0.616172077873343,             ! Hour 20
    0.579201753200943,             ! Hour 21
    0.554554870086009,             ! Hour 22
    0.492937662298675,             ! Hour 23
    0.443643896068807;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend09_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.434472613740412,             ! Hour 1
    0.40964560724096,              ! Hour 2
    0.397232103991234,             ! Hour 3
    0.384818600741508,             ! Hour 4
    0.397232103991234,             ! Hour 5
    0.40964560724096,              ! Hour 6
    0.459299620239864,             ! Hour 7
    0.521367136488495,             ! Hour 8
    0.533780639738221,             ! Hour 9
    0.533780639738221,             ! Hour 10
    0.533780639738221,             ! Hour 11
    0.546194142987947,             ! Hour 12
    0.558607646237673,             ! Hour 13
    0.558607646237673,             ! Hour 14
    0.546194142987947,             ! Hour 15
    0.571021149487399,             ! Hour 16
    0.595848155986851,             ! Hour 17
    0.645502168985755,             ! Hour 18
    0.657915672235481,             ! Hour 19
    0.620675162486303,             ! Hour 20
    0.583434652737125,             ! Hour 21
    0.558607646237673,             ! Hour 22
    0.496540129989043,             ! Hour 23
    0.446886116990138;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend10_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.520106272796866,             ! Hour 1
    0.490385914351331,             ! Hour 2
    0.475525735128563,             ! Hour 3
    0.460665555905795,             ! Hour 4
    0.475525735128563,             ! Hour 5
    0.490385914351331,             ! Hour 6
    0.549826631242401,             ! Hour 7
    0.624127527356239,             ! Hour 8
    0.638987706579006,             ! Hour 9
    0.638987706579006,             ! Hour 10
    0.638987706579006,             ! Hour 11
    0.653847885801774,             ! Hour 12
    0.668708065024542,             ! Hour 13
    0.668708065024542,             ! Hour 14
    0.653847885801774,             ! Hour 15
    0.683568244247309,             ! Hour 16
    0.713288602692845,             ! Hour 17
    0.772729319583915,             ! Hour 18
    0.787589498806683,             ! Hour 19
    0.74300896113838,              ! Hour 20
    0.698428423470077,             ! Hour 21
    0.668708065024542,             ! Hour 22
    0.594407168910704,             ! Hour 23
    0.534966452019633;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend11_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.51853019318233,              ! Hour 1
    0.488899896429054,             ! Hour 2
    0.474084748052416,             ! Hour 3
    0.459269599675778,             ! Hour 4
    0.474084748052416,             ! Hour 5
    0.488899896429054,             ! Hour 6
    0.548160489935606,             ! Hour 7
    0.622236231818796,             ! Hour 8
    0.637051380195434,             ! Hour 9
    0.637051380195434,             ! Hour 10
    0.637051380195434,             ! Hour 11
    0.651866528572072,             ! Hour 12
    0.66668167694871,              ! Hour 13
    0.66668167694871,              ! Hour 14
    0.651866528572072,             ! Hour 15
    0.681496825325348,             ! Hour 16
    0.711127122078624,             ! Hour 17
    0.770387715585176,             ! Hour 18
    0.785202863961814,             ! Hour 19
    0.7407574188319,               ! Hour 20
    0.696311973701986,             ! Hour 21
    0.66668167694871,              ! Hour 22
    0.59260593506552,              ! Hour 23
    0.533345341558968;             ! Hour 24


Schedule:Day:Hourly,
    miscplugloadwkend12_1,         ! Name
    multiplier,                    ! Schedule Type Limits Name
    0.655649119646958,             ! Hour 1
    0.618183455667132,             ! Hour 2
    0.599450623677219,             ! Hour 3
    0.580717791687306,             ! Hour 4
    0.599450623677219,             ! Hour 5
    0.618183455667132,             ! Hour 6
    0.693114783626784,             ! Hour 7
    0.78677894357635,              ! Hour 8
    0.805511775566263,             ! Hour 9
    0.805511775566263,             ! Hour 10
    0.805511775566263,             ! Hour 11
    0.824244607556176,             ! Hour 12
    0.842977439546089,             ! Hour 13
    0.842977439546089,             ! Hour 14
    0.824244607556176,             ! Hour 15
    0.861710271536002,             ! Hour 16
    0.899175935515829,             ! Hour 17
    0.974107263475481,             ! Hour 18
    0.992840095465394,             ! Hour 19
    0.936641599495655,             ! Hour 20
    0.880443103525915,             ! Hour 21
    0.842977439546089,             ! Hour 22
    0.749313279596524,             ! Hour 23
    0.674381951636871;             ! Hour 24


Schedule:Day:Hourly,
    natventclgssntempwkday_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    20.5555555555556,              ! Hour 1
    20.5555555555556,              ! Hour 2
    20.5555555555556,              ! Hour 3
    20.5555555555556,              ! Hour 4
    20.5555555555556,              ! Hour 5
    20.5555555555556,              ! Hour 6
    20.5555555555556,              ! Hour 7
    20.5555555555556,              ! Hour 8
    20.5555555555556,              ! Hour 9
    20.5555555555556,              ! Hour 10
    20.5555555555556,              ! Hour 11
    20.5555555555556,              ! Hour 12
    20.5555555555556,              ! Hour 13
    20.5555555555556,              ! Hour 14
    20.5555555555556,              ! Hour 15
    20.5555555555556,              ! Hour 16
    20.5555555555556,              ! Hour 17
    20.5555555555556,              ! Hour 18
    20.5555555555556,              ! Hour 19
    20.5555555555556,              ! Hour 20
    20.5555555555556,              ! Hour 21
    20.5555555555556,              ! Hour 22
    20.5555555555556,              ! Hour 23
    20.5555555555556;              ! Hour 24


Schedule:Day:Hourly,
    natventclgssntempwkend_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    20.5555555555556,              ! Hour 1
    20.5555555555556,              ! Hour 2
    20.5555555555556,              ! Hour 3
    20.5555555555556,              ! Hour 4
    20.5555555555556,              ! Hour 5
    20.5555555555556,              ! Hour 6
    20.5555555555556,              ! Hour 7
    20.5555555555556,              ! Hour 8
    20.5555555555556,              ! Hour 9
    20.5555555555556,              ! Hour 10
    20.5555555555556,              ! Hour 11
    20.5555555555556,              ! Hour 12
    20.5555555555556,              ! Hour 13
    20.5555555555556,              ! Hour 14
    20.5555555555556,              ! Hour 15
    20.5555555555556,              ! Hour 16
    20.5555555555556,              ! Hour 17
    20.5555555555556,              ! Hour 18
    20.5555555555556,              ! Hour 19
    20.5555555555556,              ! Hour 20
    20.5555555555556,              ! Hour 21
    20.5555555555556,              ! Hour 22
    20.5555555555556,              ! Hour 23
    20.5555555555556;              ! Hour 24


Schedule:Day:Hourly,
    natventhtgssntempwkday_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    24.4444444444444,              ! Hour 1
    24.4444444444444,              ! Hour 2
    24.4444444444444,              ! Hour 3
    24.4444444444444,              ! Hour 4
    24.4444444444444,              ! Hour 5
    24.4444444444444,              ! Hour 6
    24.4444444444444,              ! Hour 7
    24.4444444444444,              ! Hour 8
    24.4444444444444,              ! Hour 9
    24.4444444444444,              ! Hour 10
    24.4444444444444,              ! Hour 11
    24.4444444444444,              ! Hour 12
    24.4444444444444,              ! Hour 13
    24.4444444444444,              ! Hour 14
    24.4444444444444,              ! Hour 15
    24.4444444444444,              ! Hour 16
    24.4444444444444,              ! Hour 17
    24.4444444444444,              ! Hour 18
    24.4444444444444,              ! Hour 19
    24.4444444444444,              ! Hour 20
    24.4444444444444,              ! Hour 21
    24.4444444444444,              ! Hour 22
    24.4444444444444,              ! Hour 23
    24.4444444444444;              ! Hour 24


Schedule:Day:Hourly,
    natventhtgssntempwkend_1,      ! Name
    temperature,                   ! Schedule Type Limits Name
    24.4444444444444,              ! Hour 1
    24.4444444444444,              ! Hour 2
    24.4444444444444,              ! Hour 3
    24.4444444444444,              ! Hour 4
    24.4444444444444,              ! Hour 5
    24.4444444444444,              ! Hour 6
    24.4444444444444,              ! Hour 7
    24.4444444444444,              ! Hour 8
    24.4444444444444,              ! Hour 9
    24.4444444444444,              ! Hour 10
    24.4444444444444,              ! Hour 11
    24.4444444444444,              ! Hour 12
    24.4444444444444,              ! Hour 13
    24.4444444444444,              ! Hour 14
    24.4444444444444,              ! Hour 15
    24.4444444444444,              ! Hour 16
    24.4444444444444,              ! Hour 17
    24.4444444444444,              ! Hour 18
    24.4444444444444,              ! Hour 19
    24.4444444444444,              ! Hour 20
    24.4444444444444,              ! Hour 21
    24.4444444444444,              ! Hour 22
    24.4444444444444,              ! Hour 23
    24.4444444444444;              ! Hour 24


Schedule:Day:Hourly,
    natventoff-day_1,              ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    natventon-day_1,               ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    natventovlpssntemp_1,          ! Name
    temperature,                   ! Schedule Type Limits Name
    20.5555555555556,              ! Hour 1
    20.5555555555556,              ! Hour 2
    20.5555555555556,              ! Hour 3
    20.5555555555556,              ! Hour 4
    20.5555555555556,              ! Hour 5
    20.5555555555556,              ! Hour 6
    20.5555555555556,              ! Hour 7
    20.5555555555556,              ! Hour 8
    20.5555555555556,              ! Hour 9
    20.5555555555556,              ! Hour 10
    20.5555555555556,              ! Hour 11
    20.5555555555556,              ! Hour 12
    20.5555555555556,              ! Hour 13
    20.5555555555556,              ! Hour 14
    20.5555555555556,              ! Hour 15
    20.5555555555556,              ! Hour 16
    20.5555555555556,              ! Hour 17
    20.5555555555556,              ! Hour 18
    20.5555555555556,              ! Hour 19
    20.5555555555556,              ! Hour 20
    20.5555555555556,              ! Hour 21
    20.5555555555556,              ! Hour 22
    20.5555555555556,              ! Hour 23
    20.5555555555556;              ! Hour 24


Schedule:Day:Hourly,
    natventovlpssntempwkday_1,     ! Name
    temperature,                   ! Schedule Type Limits Name
    20.5555555555556,              ! Hour 1
    20.5555555555556,              ! Hour 2
    20.5555555555556,              ! Hour 3
    20.5555555555556,              ! Hour 4
    20.5555555555556,              ! Hour 5
    20.5555555555556,              ! Hour 6
    20.5555555555556,              ! Hour 7
    20.5555555555556,              ! Hour 8
    20.5555555555556,              ! Hour 9
    20.5555555555556,              ! Hour 10
    20.5555555555556,              ! Hour 11
    20.5555555555556,              ! Hour 12
    20.5555555555556,              ! Hour 13
    20.5555555555556,              ! Hour 14
    20.5555555555556,              ! Hour 15
    20.5555555555556,              ! Hour 16
    20.5555555555556,              ! Hour 17
    20.5555555555556,              ! Hour 18
    20.5555555555556,              ! Hour 19
    20.5555555555556,              ! Hour 20
    20.5555555555556,              ! Hour 21
    20.5555555555556,              ! Hour 22
    20.5555555555556,              ! Hour 23
    20.5555555555556;              ! Hour 24


Schedule:Day:Hourly,
    occupancyday_1,                ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    0.8831,                        ! Hour 8
    0.40861,                       ! Hour 9
    0.24189,                       ! Hour 10
    0.24189,                       ! Hour 11
    0.24189,                       ! Hour 12
    0.24189,                       ! Hour 13
    0.24189,                       ! Hour 14
    0.24189,                       ! Hour 15
    0.24189,                       ! Hour 16
    0.29498,                       ! Hour 17
    0.5531,                        ! Hour 18
    0.89693,                       ! Hour 19
    0.89693,                       ! Hour 20
    0.89693,                       ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    occupancyvacationday_1,        ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday01_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday02_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday03_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday04_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday05_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday06_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday07_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday08_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday09_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday10_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday11_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkday12_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend01_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend02_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend03_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend04_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend05_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend06_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend07_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend08_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend09_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend10_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend11_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_heater_gaswkend12_1,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday01_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday02_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday03_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday04_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday05_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday06_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday07_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday08_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday09_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday10_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday11_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkday12_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend01_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend02_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend03_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend04_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend05_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend06_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend07_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend08_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend09_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend10_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend11_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_heaterwkend12_1,          ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkday12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0236220472440945,            ! Hour 1
    0.0236220472440945,            ! Hour 2
    0.0236220472440945,            ! Hour 3
    0.031496062992126,             ! Hour 4
    0.062992125984252,             ! Hour 5
    0.118110236220472,             ! Hour 6
    0.204724409448819,             ! Hour 7
    0.346456692913386,             ! Hour 8
    0.661417322834646,             ! Hour 9
    0.952755905511811,             ! Hour 10
    1.0,                           ! Hour 11
    0.952755905511811,             ! Hour 12
    0.94488188976378,              ! Hour 13
    0.708661417322835,             ! Hour 14
    0.590551181102362,             ! Hour 15
    0.480314960629921,             ! Hour 16
    0.291338582677165,             ! Hour 17
    0.181102362204724,             ! Hour 18
    0.10236220472441,              ! Hour 19
    0.062992125984252,             ! Hour 20
    0.031496062992126,             ! Hour 21
    0.0236220472440945,            ! Hour 22
    0.0236220472440945,            ! Hour 23
    0.0236220472440945;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0205497568617876,            ! Hour 1
    0.0205497568617876,            ! Hour 2
    0.0205497568617876,            ! Hour 3
    0.0273996758157168,            ! Hour 4
    0.0547993516314337,            ! Hour 5
    0.102748784308938,             ! Hour 6
    0.178097892802159,             ! Hour 7
    0.301396433972885,             ! Hour 8
    0.575393192130053,             ! Hour 9
    0.828840193425434,             ! Hour 10
    0.869939707149009,             ! Hour 11
    0.828840193425434,             ! Hour 12
    0.821990274471505,             ! Hour 13
    0.616492705853629,             ! Hour 14
    0.513743921544691,             ! Hour 15
    0.417845056189682,             ! Hour 16
    0.253447001295381,             ! Hour 17
    0.157548135940372,             ! Hour 18
    0.0890489464010797,            ! Hour 19
    0.0547993516314337,            ! Hour 20
    0.0273996758157168,            ! Hour 21
    0.0205497568617876,            ! Hour 22
    0.0205497568617876,            ! Hour 23
    0.0205497568617876;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0206107957435553,            ! Hour 1
    0.0206107957435553,            ! Hour 2
    0.0206107957435553,            ! Hour 3
    0.0274810609914071,            ! Hour 4
    0.0549621219828142,            ! Hour 5
    0.103053978717777,             ! Hour 6
    0.178626896444146,             ! Hour 7
    0.302291670905478,             ! Hour 8
    0.577102280819549,             ! Hour 9
    0.831302094990064,             ! Hour 10
    0.872523686477175,             ! Hour 11
    0.831302094990064,             ! Hour 12
    0.824431829742212,             ! Hour 13
    0.618323872306659,             ! Hour 14
    0.515269893588883,             ! Hour 15
    0.419086180118958,             ! Hour 16
    0.254199814170516,             ! Hour 17
    0.158016100700591,             ! Hour 18
    0.089313448222073,             ! Hour 19
    0.0549621219828142,            ! Hour 20
    0.0274810609914071,            ! Hour 21
    0.0206107957435553,            ! Hour 22
    0.0206107957435553,            ! Hour 23
    0.0206107957435553;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0179657775336222,            ! Hour 1
    0.0179657775336222,            ! Hour 2
    0.0179657775336222,            ! Hour 3
    0.0239543700448297,            ! Hour 4
    0.0479087400896593,            ! Hour 5
    0.0898288876681113,            ! Hour 6
    0.155703405291393,             ! Hour 7
    0.263498070493126,             ! Hour 8
    0.503041770941423,             ! Hour 9
    0.724619693856097,             ! Hour 10
    0.760551248923342,             ! Hour 11
    0.724619693856097,             ! Hour 12
    0.71863110134489,              ! Hour 13
    0.538973326008668,             ! Hour 14
    0.449144438340556,             ! Hour 15
    0.365304143183653,             ! Hour 16
    0.221577922914675,             ! Hour 17
    0.137737627757771,             ! Hour 18
    0.0778517026456964,            ! Hour 19
    0.0479087400896593,            ! Hour 20
    0.0239543700448297,            ! Hour 21
    0.0179657775336222,            ! Hour 22
    0.0179657775336222,            ! Hour 23
    0.0179657775336222;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0180675090032351,            ! Hour 1
    0.0180675090032351,            ! Hour 2
    0.0180675090032351,            ! Hour 3
    0.0240900120043134,            ! Hour 4
    0.0481800240086268,            ! Hour 5
    0.0903375450161753,            ! Hour 6
    0.156585078028037,             ! Hour 7
    0.264990132047447,             ! Hour 8
    0.505890252090582,             ! Hour 9
    0.728722863130481,             ! Hour 10
    0.764857881136951,             ! Hour 11
    0.728722863130481,             ! Hour 12
    0.722700360129402,             ! Hour 13
    0.542025270097052,             ! Hour 14
    0.451687725080876,             ! Hour 15
    0.36737268306578,              ! Hour 16
    0.222832611039899,             ! Hour 17
    0.138517569024802,             ! Hour 18
    0.0782925390140186,            ! Hour 19
    0.0481800240086268,            ! Hour 20
    0.0240900120043134,            ! Hour 21
    0.0180675090032351,            ! Hour 22
    0.0180675090032351,            ! Hour 23
    0.0180675090032351;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198986754562656,            ! Hour 1
    0.0198986754562656,            ! Hour 2
    0.0198986754562656,            ! Hour 3
    0.0265315672750209,            ! Hour 4
    0.0530631345500417,            ! Hour 5
    0.0994933772813282,            ! Hour 6
    0.172455187287636,             ! Hour 7
    0.291847240025229,             ! Hour 8
    0.557162912775438,             ! Hour 9
    0.802579910069381,             ! Hour 10
    0.842377260981912,             ! Hour 11
    0.802579910069381,             ! Hour 12
    0.795947018250626,             ! Hour 13
    0.596960263687969,             ! Hour 14
    0.497466886406641,             ! Hour 15
    0.404606400944068,             ! Hour 16
    0.245416997293943,             ! Hour 17
    0.15255651183137,              ! Hour 18
    0.0862275936438178,            ! Hour 19
    0.0530631345500417,            ! Hour 20
    0.0265315672750209,            ! Hour 21
    0.0198986754562656,            ! Hour 22
    0.0198986754562656,            ! Hour 23
    0.0198986754562656;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0198172902805754,            ! Hour 1
    0.0198172902805754,            ! Hour 2
    0.0198172902805754,            ! Hour 3
    0.0264230537074339,            ! Hour 4
    0.0528461074148677,            ! Hour 5
    0.099086451402877,             ! Hour 6
    0.17174984909832,              ! Hour 7
    0.290653590781772,             ! Hour 8
    0.554884127856111,             ! Hour 9
    0.799297374649874,             ! Hour 10
    0.838931955211025,             ! Hour 11
    0.799297374649874,             ! Hour 12
    0.792691611223016,             ! Hour 13
    0.594518708417262,             ! Hour 14
    0.495432257014385,             ! Hour 15
    0.402951569038366,             ! Hour 16
    0.244413246793763,             ! Hour 17
    0.151932558817745,             ! Hour 18
    0.08587492454916,              ! Hour 19
    0.0528461074148677,            ! Hour 20
    0.0264230537074339,            ! Hour 21
    0.0198172902805754,            ! Hour 22
    0.0198172902805754,            ! Hour 23
    0.0198172902805754;            ! Hour 24


Schedule:Day:Hourly,
    pool_pumpwkend12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0234796231866366,            ! Hour 1
    0.0234796231866366,            ! Hour 2
    0.0234796231866366,            ! Hour 3
    0.0313061642488487,            ! Hour 4
    0.0626123284976975,            ! Hour 5
    0.117398115933183,             ! Hour 6
    0.203490067617517,             ! Hour 7
    0.344367806737336,             ! Hour 8
    0.657429449225824,             ! Hour 9
    0.947011468527674,             ! Hour 10
    0.993970714900947,             ! Hour 11
    0.947011468527674,             ! Hour 12
    0.939184927465462,             ! Hour 13
    0.704388695599097,             ! Hour 14
    0.586990579665914,             ! Hour 15
    0.477419004794943,             ! Hour 16
    0.289582019301851,             ! Hour 17
    0.18001044443088,              ! Hour 18
    0.101745033808758,             ! Hour 19
    0.0626123284976975,            ! Hour 20
    0.0313061642488487,            ! Hour 21
    0.0234796231866366,            ! Hour 22
    0.0234796231866366,            ! Hour 23
    0.0234796231866366;            ! Hour 24


Schedule:Day:Hourly,
    rangehoodday_1,                ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    1.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.60948905109489,              ! Hour 1
    0.594251824817518,             ! Hour 2
    0.579014598540146,             ! Hour 3
    0.563777372262774,             ! Hour 4
    0.548540145985401,             ! Hour 5
    0.548540145985401,             ! Hour 6
    0.579014598540146,             ! Hour 7
    0.60948905109489,              ! Hour 8
    0.624726277372263,             ! Hour 9
    0.624726277372263,             ! Hour 10
    0.60948905109489,              ! Hour 11
    0.60948905109489,              ! Hour 12
    0.639963503649635,             ! Hour 13
    0.639963503649635,             ! Hour 14
    0.639963503649635,             ! Hour 15
    0.624726277372263,             ! Hour 16
    0.670437956204379,             ! Hour 17
    0.731386861313868,             ! Hour 18
    0.761861313868613,             ! Hour 19
    0.731386861313868,             ! Hour 20
    0.716149635036496,             ! Hour 21
    0.700912408759124,             ! Hour 22
    0.670437956204379,             ! Hour 23
    0.624726277372263;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.67956204379562,              ! Hour 1
    0.66257299270073,              ! Hour 2
    0.645583941605839,             ! Hour 3
    0.628594890510949,             ! Hour 4
    0.611605839416058,             ! Hour 5
    0.611605839416058,             ! Hour 6
    0.645583941605839,             ! Hour 7
    0.67956204379562,              ! Hour 8
    0.696551094890511,             ! Hour 9
    0.696551094890511,             ! Hour 10
    0.67956204379562,              ! Hour 11
    0.67956204379562,              ! Hour 12
    0.713540145985401,             ! Hour 13
    0.713540145985401,             ! Hour 14
    0.713540145985401,             ! Hour 15
    0.696551094890511,             ! Hour 16
    0.747518248175182,             ! Hour 17
    0.815474452554744,             ! Hour 18
    0.849452554744526,             ! Hour 19
    0.815474452554744,             ! Hour 20
    0.798485401459854,             ! Hour 21
    0.781496350364963,             ! Hour 22
    0.747518248175182,             ! Hour 23
    0.696551094890511;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.675182481751825,             ! Hour 1
    0.658302919708029,             ! Hour 2
    0.641423357664234,             ! Hour 3
    0.624543795620438,             ! Hour 4
    0.607664233576642,             ! Hour 5
    0.607664233576642,             ! Hour 6
    0.641423357664234,             ! Hour 7
    0.675182481751825,             ! Hour 8
    0.69206204379562,              ! Hour 9
    0.69206204379562,              ! Hour 10
    0.675182481751825,             ! Hour 11
    0.675182481751825,             ! Hour 12
    0.708941605839416,             ! Hour 13
    0.708941605839416,             ! Hour 14
    0.708941605839416,             ! Hour 15
    0.69206204379562,              ! Hour 16
    0.742700729927007,             ! Hour 17
    0.81021897810219,              ! Hour 18
    0.843978102189781,             ! Hour 19
    0.81021897810219,              ! Hour 20
    0.793339416058394,             ! Hour 21
    0.776459854014598,             ! Hour 22
    0.742700729927007,             ! Hour 23
    0.69206204379562;              ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkday12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend01_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend02_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.60948905109489,              ! Hour 1
    0.594251824817518,             ! Hour 2
    0.579014598540146,             ! Hour 3
    0.563777372262774,             ! Hour 4
    0.548540145985401,             ! Hour 5
    0.548540145985401,             ! Hour 6
    0.579014598540146,             ! Hour 7
    0.60948905109489,              ! Hour 8
    0.624726277372263,             ! Hour 9
    0.624726277372263,             ! Hour 10
    0.60948905109489,              ! Hour 11
    0.60948905109489,              ! Hour 12
    0.639963503649635,             ! Hour 13
    0.639963503649635,             ! Hour 14
    0.639963503649635,             ! Hour 15
    0.624726277372263,             ! Hour 16
    0.670437956204379,             ! Hour 17
    0.731386861313868,             ! Hour 18
    0.761861313868613,             ! Hour 19
    0.731386861313868,             ! Hour 20
    0.716149635036496,             ! Hour 21
    0.700912408759124,             ! Hour 22
    0.670437956204379,             ! Hour 23
    0.624726277372263;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend03_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend04_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend05_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.791240875912409,             ! Hour 1
    0.771459854014598,             ! Hour 2
    0.751678832116788,             ! Hour 3
    0.731897810218978,             ! Hour 4
    0.712116788321168,             ! Hour 5
    0.712116788321168,             ! Hour 6
    0.751678832116788,             ! Hour 7
    0.791240875912409,             ! Hour 8
    0.811021897810219,             ! Hour 9
    0.811021897810219,             ! Hour 10
    0.791240875912409,             ! Hour 11
    0.791240875912409,             ! Hour 12
    0.830802919708029,             ! Hour 13
    0.830802919708029,             ! Hour 14
    0.830802919708029,             ! Hour 15
    0.811021897810219,             ! Hour 16
    0.87036496350365,              ! Hour 17
    0.949489051094891,             ! Hour 18
    0.989051094890511,             ! Hour 19
    0.949489051094891,             ! Hour 20
    0.92970802919708,              ! Hour 21
    0.90992700729927,              ! Hour 22
    0.87036496350365,              ! Hour 23
    0.811021897810219;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend06_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend07_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend08_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend09_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.8,                           ! Hour 1
    0.78,                          ! Hour 2
    0.76,                          ! Hour 3
    0.74,                          ! Hour 4
    0.72,                          ! Hour 5
    0.72,                          ! Hour 6
    0.76,                          ! Hour 7
    0.8,                           ! Hour 8
    0.82,                          ! Hour 9
    0.82,                          ! Hour 10
    0.8,                           ! Hour 11
    0.8,                           ! Hour 12
    0.84,                          ! Hour 13
    0.84,                          ! Hour 14
    0.84,                          ! Hour 15
    0.82,                          ! Hour 16
    0.88,                          ! Hour 17
    0.96,                          ! Hour 18
    1.0,                           ! Hour 19
    0.96,                          ! Hour 20
    0.94,                          ! Hour 21
    0.92,                          ! Hour 22
    0.88,                          ! Hour 23
    0.82;                          ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend10_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.67956204379562,              ! Hour 1
    0.66257299270073,              ! Hour 2
    0.645583941605839,             ! Hour 3
    0.628594890510949,             ! Hour 4
    0.611605839416058,             ! Hour 5
    0.611605839416058,             ! Hour 6
    0.645583941605839,             ! Hour 7
    0.67956204379562,              ! Hour 8
    0.696551094890511,             ! Hour 9
    0.696551094890511,             ! Hour 10
    0.67956204379562,              ! Hour 11
    0.67956204379562,              ! Hour 12
    0.713540145985401,             ! Hour 13
    0.713540145985401,             ! Hour 14
    0.713540145985401,             ! Hour 15
    0.696551094890511,             ! Hour 16
    0.747518248175182,             ! Hour 17
    0.815474452554744,             ! Hour 18
    0.849452554744526,             ! Hour 19
    0.815474452554744,             ! Hour 20
    0.798485401459854,             ! Hour 21
    0.781496350364963,             ! Hour 22
    0.747518248175182,             ! Hour 23
    0.696551094890511;             ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend11_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.675182481751825,             ! Hour 1
    0.658302919708029,             ! Hour 2
    0.641423357664234,             ! Hour 3
    0.624543795620438,             ! Hour 4
    0.607664233576642,             ! Hour 5
    0.607664233576642,             ! Hour 6
    0.641423357664234,             ! Hour 7
    0.675182481751825,             ! Hour 8
    0.69206204379562,              ! Hour 9
    0.69206204379562,              ! Hour 10
    0.675182481751825,             ! Hour 11
    0.675182481751825,             ! Hour 12
    0.708941605839416,             ! Hour 13
    0.708941605839416,             ! Hour 14
    0.708941605839416,             ! Hour 15
    0.69206204379562,              ! Hour 16
    0.742700729927007,             ! Hour 17
    0.81021897810219,              ! Hour 18
    0.843978102189781,             ! Hour 19
    0.81021897810219,              ! Hour 20
    0.793339416058394,             ! Hour 21
    0.776459854014598,             ! Hour 22
    0.742700729927007,             ! Hour 23
    0.69206204379562;              ! Hour 24


Schedule:Day:Hourly,
    refrigeratorwkend12_1,         ! Name
    fraction,                      ! Schedule Type Limits Name
    0.610948905109489,             ! Hour 1
    0.595675182481752,             ! Hour 2
    0.580401459854014,             ! Hour 3
    0.565127737226277,             ! Hour 4
    0.54985401459854,              ! Hour 5
    0.54985401459854,              ! Hour 6
    0.580401459854014,             ! Hour 7
    0.610948905109489,             ! Hour 8
    0.626222627737226,             ! Hour 9
    0.626222627737226,             ! Hour 10
    0.610948905109489,             ! Hour 11
    0.610948905109489,             ! Hour 12
    0.641496350364963,             ! Hour 13
    0.641496350364963,             ! Hour 14
    0.641496350364963,             ! Hour 15
    0.626222627737226,             ! Hour 16
    0.672043795620438,             ! Hour 17
    0.733138686131387,             ! Hour 18
    0.763686131386861,             ! Hour 19
    0.733138686131387,             ! Hour 20
    0.717864963503649,             ! Hour 21
    0.702591240875912,             ! Hour 22
    0.672043795620438,             ! Hour 23
    0.626222627737226;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkday12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend01_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend02_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.511627906976744,             ! Hour 1
    0.267441860465116,             ! Hour 2
    0.22093023255814,              ! Hour 3
    0.174418604651163,             ! Hour 4
    0.186046511627907,             ! Hour 5
    0.209302325581395,             ! Hour 6
    0.302325581395349,             ! Hour 7
    0.383720930232558,             ! Hour 8
    0.383720930232558,             ! Hour 9
    0.372093023255814,             ! Hour 10
    0.383720930232558,             ! Hour 11
    0.383720930232558,             ! Hour 12
    0.372093023255814,             ! Hour 13
    0.372093023255814,             ! Hour 14
    0.372093023255814,             ! Hour 15
    0.383720930232558,             ! Hour 16
    0.523255813953488,             ! Hour 17
    0.662790697674419,             ! Hour 18
    0.767441860465116,             ! Hour 19
    0.883720930232558,             ! Hour 20
    0.941860465116279,             ! Hour 21
    1.0,                           ! Hour 22
    0.872093023255814,             ! Hour 23
    0.755813953488372;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend03_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend04_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.445085431564609,             ! Hour 1
    0.23265829377241,              ! Hour 2
    0.19219598181199,              ! Hour 3
    0.151733669851571,             ! Hour 4
    0.161849247841676,             ! Hour 5
    0.182080403821886,             ! Hour 6
    0.263005027742724,             ! Hour 7
    0.333814073673457,             ! Hour 8
    0.333814073673457,             ! Hour 9
    0.323698495683352,             ! Hour 10
    0.333814073673457,             ! Hour 11
    0.333814073673457,             ! Hour 12
    0.323698495683352,             ! Hour 13
    0.323698495683352,             ! Hour 14
    0.323698495683352,             ! Hour 15
    0.333814073673457,             ! Hour 16
    0.455201009554714,             ! Hour 17
    0.576587945435971,             ! Hour 18
    0.667628147346914,             ! Hour 19
    0.768783927247962,             ! Hour 20
    0.819361817198486,             ! Hour 21
    0.869939707149009,             ! Hour 22
    0.758668349257857,             ! Hour 23
    0.657512569356809;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend05_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.44640746749995,              ! Hour 1
    0.233349358011337,             ! Hour 2
    0.192766860965887,             ! Hour 3
    0.152184363920437,             ! Hour 4
    0.1623299881818,               ! Hour 5
    0.182621236704525,             ! Hour 6
    0.263786230795425,             ! Hour 7
    0.334805600624963,             ! Hour 8
    0.334805600624963,             ! Hour 9
    0.3246599763636,               ! Hour 10
    0.334805600624963,             ! Hour 11
    0.334805600624963,             ! Hour 12
    0.3246599763636,               ! Hour 13
    0.3246599763636,               ! Hour 14
    0.3246599763636,               ! Hour 15
    0.334805600624963,             ! Hour 16
    0.456553091761312,             ! Hour 17
    0.578300582897662,             ! Hour 18
    0.669611201249925,             ! Hour 19
    0.77106744386355,              ! Hour 20
    0.821795565170362,             ! Hour 21
    0.872523686477175,             ! Hour 22
    0.760921819602187,             ! Hour 23
    0.659465576988562;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend06_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend07_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend08_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.389119243635198,             ! Hour 1
    0.203403240991126,             ! Hour 2
    0.168028764297017,             ! Hour 3
    0.132654287602909,             ! Hour 4
    0.141497906776436,             ! Hour 5
    0.15918514512349,              ! Hour 6
    0.229934098511708,             ! Hour 7
    0.291839432726399,             ! Hour 8
    0.291839432726399,             ! Hour 9
    0.282995813552872,             ! Hour 10
    0.291839432726399,             ! Hour 11
    0.291839432726399,             ! Hour 12
    0.282995813552872,             ! Hour 13
    0.282995813552872,             ! Hour 14
    0.282995813552872,             ! Hour 15
    0.291839432726399,             ! Hour 16
    0.397962862808725,             ! Hour 17
    0.504086292891052,             ! Hour 18
    0.583678865452797,             ! Hour 19
    0.67211505718807,              ! Hour 20
    0.716333153055706,             ! Hour 21
    0.760551248923342,             ! Hour 22
    0.663271438014542,             ! Hour 23
    0.57483524627927;              ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend09_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.391322636860766,             ! Hour 1
    0.204555014722673,             ! Hour 2
    0.168980229553512,             ! Hour 3
    0.133405444384352,             ! Hour 4
    0.142299140676642,             ! Hour 5
    0.160086533261222,             ! Hour 6
    0.231236103599543,             ! Hour 7
    0.293491977645574,             ! Hour 8
    0.293491977645574,             ! Hour 9
    0.284598281353284,             ! Hour 10
    0.293491977645574,             ! Hour 11
    0.293491977645574,             ! Hour 12
    0.284598281353284,             ! Hour 13
    0.284598281353284,             ! Hour 14
    0.284598281353284,             ! Hour 15
    0.293491977645574,             ! Hour 16
    0.400216333153056,             ! Hour 17
    0.506940688660537,             ! Hour 18
    0.586983955291148,             ! Hour 19
    0.67592091821405,              ! Hour 20
    0.7203893996755,               ! Hour 21
    0.764857881136951,             ! Hour 22
    0.66702722192176,              ! Hour 23
    0.578090258998858;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend10_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.430983714920978,             ! Hour 1
    0.225286941890511,             ! Hour 2
    0.186106604170422,             ! Hour 3
    0.146926266450333,             ! Hour 4
    0.156721350880356,             ! Hour 5
    0.1763115197404,               ! Hour 6
    0.254672195180578,             ! Hour 7
    0.323237786190734,             ! Hour 8
    0.323237786190734,             ! Hour 9
    0.313442701760711,             ! Hour 10
    0.323237786190734,             ! Hour 11
    0.323237786190734,             ! Hour 12
    0.313442701760711,             ! Hour 13
    0.313442701760711,             ! Hour 14
    0.313442701760711,             ! Hour 15
    0.323237786190734,             ! Hour 16
    0.440778799351001,             ! Hour 17
    0.558319812511267,             ! Hour 18
    0.646475572381467,             ! Hour 19
    0.74442641668169,              ! Hour 20
    0.793401838831801,             ! Hour 21
    0.842377260981912,             ! Hour 22
    0.734631332251668,             ! Hour 23
    0.636680487951445;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend11_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.429221000340524,             ! Hour 1
    0.224365522905274,             ! Hour 2
    0.185345431965226,             ! Hour 3
    0.146325341025179,             ! Hour 4
    0.156080363760191,             ! Hour 5
    0.175590409230214,             ! Hour 6
    0.25363059111031,              ! Hour 7
    0.321915750255393,             ! Hour 8
    0.321915750255393,             ! Hour 9
    0.312160727520381,             ! Hour 10
    0.321915750255393,             ! Hour 11
    0.321915750255393,             ! Hour 12
    0.312160727520381,             ! Hour 13
    0.312160727520381,             ! Hour 14
    0.312160727520381,             ! Hour 15
    0.321915750255393,             ! Hour 16
    0.438976023075536,             ! Hour 17
    0.556036295895679,             ! Hour 18
    0.643831500510787,             ! Hour 19
    0.741381727860906,             ! Hour 20
    0.790156841535965,             ! Hour 21
    0.838931955211025,             ! Hour 22
    0.731626705125894,             ! Hour 23
    0.634076477775775;             ! Hour 24


Schedule:Day:Hourly,
    well_pumpwkend12_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    0.50854315646095,              ! Hour 1
    0.265829377240951,             ! Hour 2
    0.219598181199047,             ! Hour 3
    0.173366985157142,             ! Hour 4
    0.184924784167618,             ! Hour 5
    0.20804038218857,              ! Hour 6
    0.300502774272379,             ! Hour 7
    0.381407367345712,             ! Hour 8
    0.381407367345712,             ! Hour 9
    0.369849568335236,             ! Hour 10
    0.381407367345712,             ! Hour 11
    0.381407367345712,             ! Hour 12
    0.369849568335236,             ! Hour 13
    0.369849568335236,             ! Hour 14
    0.369849568335236,             ! Hour 15
    0.381407367345712,             ! Hour 16
    0.520100955471426,             ! Hour 17
    0.65879454359714,              ! Hour 18
    0.762814734691425,             ! Hour 19
    0.878392724796186,             ! Hour 20
    0.936181719848567,             ! Hour 21
    0.993970714900947,             ! Hour 22
    0.86683492578571,              ! Hour 23
    0.751256935680949;             ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule01d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule02d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule03d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule04d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule05d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule06d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule07d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule08d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule09d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule10d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule11d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    1.0,                           ! Hour 1
    1.0,                           ! Hour 2
    1.0,                           ! Hour 3
    1.0,                           ! Hour 4
    1.0,                           ! Hour 5
    1.0,                           ! Hour 6
    1.0,                           ! Hour 7
    1.0,                           ! Hour 8
    1.0,                           ! Hour 9
    1.0,                           ! Hour 10
    1.0,                           ! Hour 11
    1.0,                           ! Hour 12
    1.0,                           ! Hour 13
    1.0,                           ! Hour 14
    1.0,                           ! Hour 15
    1.0,                           ! Hour 16
    1.0,                           ! Hour 17
    1.0,                           ! Hour 18
    1.0,                           ! Hour 19
    1.0,                           ! Hour 20
    1.0,                           ! Hour 21
    1.0,                           ! Hour 22
    1.0,                           ! Hour 23
    1.0;                           ! Hour 24


Schedule:Day:Hourly,
    windowshadingschedule12d,      ! Name
    fraction,                      ! Schedule Type Limits Name
    0.0,                           ! Hour 1
    0.0,                           ! Hour 2
    0.0,                           ! Hour 3
    0.0,                           ! Hour 4
    0.0,                           ! Hour 5
    0.0,                           ! Hour 6
    0.0,                           ! Hour 7
    0.0,                           ! Hour 8
    0.0,                           ! Hour 9
    0.0,                           ! Hour 10
    0.0,                           ! Hour 11
    0.0,                           ! Hour 12
    0.0,                           ! Hour 13
    0.0,                           ! Hour 14
    0.0,                           ! Hour 15
    0.0,                           ! Hour 16
    0.0,                           ! Hour 17
    0.0,                           ! Hour 18
    0.0,                           ! Hour 19
    0.0,                           ! Hour 20
    0.0,                           ! Hour 21
    0.0,                           ! Hour 22
    0.0,                           ! Hour 23
    0.0;                           ! Hour 24


Schedule:File,
    baths_1,                       ! Name
    fraction,                      ! Schedule Type Limits Name
    opyplus-external\DHW_4bed_unit0_10min.csv,    ! File Name
    5,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    clotheswasher_1,               ! Name
    fraction,                      ! Schedule Type Limits Name
    opyplus-external\DHW_4bed_unit0_10min.csv,    ! File Name
    3,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    dishwasher_1,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    opyplus-external\DHW_4bed_unit0_10min.csv,    ! File Name
    4,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    showers_1,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    opyplus-external\DHW_4bed_unit0_10min.csv,    ! File Name
    1,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    sinks_1,                       ! Name
    fraction,                      ! Schedule Type Limits Name
    opyplus-external\DHW_4bed_unit0_10min.csv,    ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma,                         ! Column Separator
    no,                            ! Interpolate to Timestep
    10;                            ! Minutes per Item


Schedule:File,
    total_mels_1,                  ! Name
    multiplier,                    ! Schedule Type Limits Name
    opyplus-external\1_sched.csv,  ! File Name
    1,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma;                         ! Column Separator


Schedule:File,
    total_mgls_1,                  ! Name
    multiplier,                    ! Schedule Type Limits Name
    opyplus-external\1_sched.csv,  ! File Name
    2,                             ! Column Number
    1,                             ! Rows to Skip at Top
    8760.0,                        ! Number of Hours of Data
    comma;                         ! Column Separator


Schedule:Week:Compact,
    bathexhaustwk_1,               ! Name
    for: weekdays,                 ! DayType List 1
    bathexhaustday_1,              ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    bathexhaustday_1,              ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    bathexhaustday_1,              ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    bathexhaustday_1;              ! Schedule:Day Name 4


Schedule:Week:Compact,
    ceilingfanweek_1,              ! Name
    for: weekdays,                 ! DayType List 1
    ceilingfanweekday_1,           ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    ceilingfanweekday_1,           ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    ceilingfanweekend_1,           ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    ceilingfanweekend_1;           ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerexhaustwk_1,       ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerexhaustday_1,      ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerexhaustday_1,      ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerexhaustday_1,      ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerexhaustday_1;      ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk01_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk02_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk03_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk04_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk05_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk06_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk07_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk08_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk09_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk10_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk11_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    clothesdryerwk12_1,            ! Name
    for: weekdays,                 ! DayType List 1
    clothesdryerdaymult0_1,        ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    clothesdryerdaymult1_1,        ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    clothesdryerdaymult1_1,        ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    clothesdryerdaymult2_1;        ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk01_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday01_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday01_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday01_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend01_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk02_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday02_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday02_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday02_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend02_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk03_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday03_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday03_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday03_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend03_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk04_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday04_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday04_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday04_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend04_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk05_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday05_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday05_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday05_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend05_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk06_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday06_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday06_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday06_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend06_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk07_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday07_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday07_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday07_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend07_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk08_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday08_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday08_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday08_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend08_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk09_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday09_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday09_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday09_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend09_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
    cookingrangewk10_1,            ! Name
    for: weekdays,                 ! DayType List 1
    cookingrangewkday10_1,         ! Schedule:Day Name 1
    for: customday1,               ! DayType List 2
    cookingrangewkday10_1,         ! Schedule:Day Name 2
    for: customday2,               ! DayType List 3
    cookingrangewkday10_1,         ! Schedule:Day Name 3
    for: allotherdays,             ! DayType List 4
    cookingrangewkend10_1;         ! Schedule:Day Name 4


Schedule:Week:Compact,
